# 22 - 过程映像：PLC 的"影子世界"

> 前面的课程里，我们已经能熟练地用 I0.0、Q0.0 编程了。但你有没有想过一个问题：
> 程序里读 "启动按钮"（%I0.0），读到的真的是"端子此刻"的电平吗？
> 程序里写 "电机"（%Q0.0），写下去的那一瞬间电机就真的动作了吗？
> 答案是：**都不是，中间隔着一层"影子"**——这就是本课的主角：过程映像（Process Image）。
> 理解了它，你才能真正看懂 PLC 的运行节奏，很多"玄学故障"也会豁然开朗。

## 📖 学习目标

1. 能用自己的话说出**什么是过程映像**，以及 PLC 为什么需要它；
2. 掌握输入过程映像（PI）与输出过程映像（PQ）的**更新时机**，会看、会画扫描周期时序图；
3. 会使用 `:P` **直接访问**（配合 I:/Q: 区域前缀来理解），并知道什么场合才值得用它；
4. 了解**过程映像分区（PIP）**的作用，能在 TIA Portal 中把模块分配到 PIP1 并配合硬件中断 OB 使用；
5. 能独立分析"输出没有及时更新""按钮慢半拍"这类典型问题的原因。

---

## 1. 从一个真实的困惑说起

新手小张写了一段电机启停程序：

- 网络1：`"电机"(Q0.0) := "启动按钮"(I0.0) OR "电机"(Q0.0)`（自锁）
- 网络2：`"电机"(Q0.0) := "电机"(Q0.0) AND NOT "停止按钮"(I0.1)`

他又顺手做了两个实验，结果发现了两个"怪事"：

1. **怪事一**：他在网络3 里加了一句 `"运行指示灯"(Q0.4) := "电机"(Q0.0)` 想做同步指示，又故意在另一个网络里写 `"报警灯"(Q0.2) := 1`、紧跟着下一网络写 `"报警灯"(Q0.2) := 0`，结果报警灯**从来没亮过**——明明程序里写 1 了！
2. **怪事二**：他用手快速点按启动按钮，感觉程序"反应慢半拍"，而同学告诉他 PLC 每秒能执行上亿条指令，怎么按个按钮还要等？

这两个怪事的根源是同一个：**程序并不是直接跟端子打交道，而是跟"过程映像"打交道**。下面我们就把这件事彻底讲透。

---

## 2. 什么是过程映像（Process Image）

### 2.1 一句话定义

过程映像是 CPU 内部为输入点、输出点准备的两块"内存镜像"：

- **输入过程映像（PI，Process Image Input）**：所有输入点在某一个"拍照时刻"的快照；
- **输出过程映像（PQ，Process Image Output）**：程序对输出点的所有"待办决定"，先存在这里，等周期末一次性发往端子。

你在程序里写的 `%I0.0`、`%Q0.0`，读写的就是这两块镜像，而不是模块端子本身。

### 2.2 生活类比：班长收作业

把 CPU 想象成一间教室：

- **上课铃一响（扫描周期开始）**，班长把全班的作业**一次性收齐**放到讲台上——这就是"读输入"，讲台上那一摞就是**输入过程映像**；
- **老师批改（执行用户程序）期间**，不管谁又补交了作业，老师都只看讲台上这一摞——批改过程**前后看到的是同一份内容**，不会自相矛盾；
- **下课铃一响（扫描周期结束）**，班长把批改结果**一次性发回**给每位同学——这就是"写输出"，暂存批改结果的地方就是**输出过程映像**。

程序（老师）从头到尾只跟"讲台上的快照"打交道，而不是一会儿跑去找张三、一会儿跑去找李四（直接找现场端子）。这就是过程映像的全部秘密。

### 2.3 两个区域前缀：I 与 Q

回忆一下地址的写法。在 TIA Portal 中，一个完整地址 = **区域前缀 + 偏移量**：

| 前缀 | 含义 | 例子 | 对应的镜像 |
| --- | --- | --- | --- |
| `I:` | 输入区（Input） | `%I0.0`、`%IW20` | 输入过程映像 |
| `Q:` | 输出区（Output） | `%Q0.0`、`%QW4` | 输出过程映像 |
| `M:` | 位存储区（Memory，中间继电器） | `%M0.0` | 无映像概念，纯内存 |

本课程统一约定：`I0.0` = 启动按钮、`I0.1` = 停止按钮、`Q0.0` = 电机、`Q0.2` = 报警灯、`Q0.3` = 蜂鸣器、`Q0.4` = 运行指示灯。后面所有举例都沿用这套引脚。

---

## 3. 为什么需要过程映像：保证一个周期内的数据一致性

### 3.1 如果没有过程映像会怎样？

假设没有过程映像，程序每次读输入都直接去问模块端子。那么可能出现：

- OB1 执行到第 10 行时读 I0.0 = 0（按钮还没按下）；
- 程序继续往下执行几百行，用了 20ms；
- 执行到第 500 行时**又读同一个 I0.0 = 1**（按钮恰好在这中间被按下了）。

于是"同一个按钮"在**同一个周期里**给了程序两种答案：前面刚判断"没按下"，后面又判断"按下了"。自锁逻辑、联锁逻辑、时序判断全部错乱，程序像精神分裂一样。

### 3.2 有了过程映像之后

扫描周期开始时统一"拍一张照片"，整个周期内程序读到的 I0.0 **永远是同一张照片上的值**。周期结束后再拍下一张。这就是所谓：

> **一个扫描周期内的数据一致性（Consistency）**——程序在一个周期里看到的世界是"冻结"的、自洽的。

这是过程映像存在的第一理由，也是最重要的理由。

### 3.3 第二理由：又快又省

CPU 访问自己的内存，比通过背板总线访问 IO 模块**快得多**。集中起来"批量搬运"一次（周期开始搬入、周期末搬出），程序执行期间全是纯内存读写，速度又快、时间又确定。如果程序几百处读输入都直接访问模块，扫描周期会被拉得很长，而且每次访问都可能拿到不同的值。

### 3.4 输出端同理

程序在一个周期里可能把 Q0.0 改了三次（先 0、再 1、又 0），但端子只会在**周期末**看到最终决定。好处是：外部世界看到的是程序"想清楚了"的最终结果，而不是反复改主意的中间过程。

---

## 4. 过程映像的更新时机（重点 + 时序图）

### 4.1 扫描周期四步曲

```
            一个扫描周期（周而复始，永不停止）
 ┌─────────┬──────────────┬─────────┬──────────────┐
 │ ① 读输入 │  ② 执行用户程序 │  ③ 写输出 │  ④ 系统处理    │
 │ 端子→PI │   OB1 逐条执行  │  PQ→端子  │ 通信/自检/管理 │
 └─────────┴──────────────┴─────────┴──────────────┘
    ↑拍照         ↑只看照片         ↑发结果
```

按 S7-1500 的典型模型说明：

1. **① 读输入**：CPU 把分配给默认过程映像（PIP0）的所有输入端子状态，一次性写入输入过程映像；
2. **② 执行用户程序**：OB1 等程序按顺序执行——读 I 用"照片"，写 Q 进"暂存区"；
3. **③ 写输出**：把输出过程映像的内容一次性送到输出模块端子；
4. **④ 系统处理**：通信服务、自检、诊断等内部事务（对用户程序透明）。

然后立刻开始下一个周期，如此循环往复。（实际 CPU 内部还会把系统服务穿插安排，初学阶段按"读输入 → 执行程序 → 写输出"三步理解完全够用。）

### 4.2 时序图：按钮在周期中间被按下会怎样？

```
 时间 ──────────────────────────────────────────────────────────────►
         周期 N                             周期 N+1
        ┌─读输入─┬───执行OB1───┬─写输出─┐┌─读输入─┬───执行OB1───┬─写输出─┐
        │ I→PI  │             │ PQ→Q  ││ I→PI  │             │ PQ→Q  │
 端子I0.0────────────────┐按下▼
        0 ───────────────└────────1──────────────────────────
 映像I0.0   0          0          0     │ 1          1
                                        │
        程序在周期 N 里读到的永远是 0（照片是按下前拍的）
        到周期 N+1 开头重新拍照，程序才第一次看到 1
```

逐拍分析（表格版）：

| 时刻 | 端子 I0.0 | 输入映像 I0.0 | 程序读到的 | 输出映像 Q0.0 | 端子 Q0.0 |
| --- | --- | --- | --- | --- | --- |
| 周期N 开始（读输入） | 0 | 0 | — | 0 | 0 |
| 周期N 执行中（按钮按下） | **1** | 0（本周期不再变！） | 0 | 0 | 0 |
| 周期N 结束（写输出） | 1 | 0 | — | 0 | 0（没变） |
| 周期N+1 开始（读输入） | 1 | **1** | — | 0 | 0 |
| 周期N+1 执行中 | 1 | 1 | **1（终于看到）** | **1（程序置1）** | 0 |
| 周期N+1 结束（写输出） | 1 | 1 | — | 1 | **1（端子此刻才动）** |

结论：

> 输入信号要"等下一周期"才被程序看见；输出决定要"等本周期末"才到达端子。
> **输入响应与输出生成，各带最多一个扫描周期的延迟**——周期通常是几毫秒到几十毫秒，对按钮、接触器、指示灯这类负载完全无感。

### 4.3 扫描周期到底有多长？

在线模式下打开"在线和诊断"→"循环时间/周期时间"页（不同版本入口名称略有差异），可以看到上次周期、最长周期等数值。影响周期的主要因素：程序长短、指令类型（通信类指令耗时多）、中断负载等。

---

## 5. 绕过过程映像：直接访问

### 5.1 区域前缀 I:/Q: 与 ":P" 后缀

先复习地址结构：**I: / Q: 前缀**决定"跟哪个区打交道"（输入区/输出区），偏移量决定"具体哪一点"。默认情况下，`%I0.0`、`%Q0.0` 读写的是**过程映像**。

如果在地址后面加上 **`:P` 后缀**（P = **Peripheral，外设**），含义就变成："绕过过程映像，**直接到模块端子现场**读写"。

| 写法 | 含义 | 走不走过程映像 |
| --- | --- | --- |
| `%I0.0` | 读输入过程映像中的 0.0 | 走 |
| `%Q0.0` | 读写输出过程映像中的 0.0 | 走 |
| `%I0.0:P` | **直接**读输入模块端子 0.0 | 不走 |
| `%Q0.0:P` | **直接**写输出模块端子 0.0 | 不走 |

几点补充：

- 在监控表（Watch table）的地址栏里输入 `I0.0:P`，就能直接监视端子值，与映像值 `I0.0` 并排对比非常直观；
- 老一代 S7-300/400 使用独立的"外设区"地址（PIW/PQW，外设输入/输出字）；S7-1200/1500 统一改用 `:P` 后缀这种写法，含义相同；
- 直接访问有时也叫**外设访问（Peripheral access）**，记住 "P = 外设 = 端子现场" 即可。

### 5.2 什么时候需要直接访问？

1. **中断程序需要"此刻"的输入**：例如硬件中断 OB 中想立刻拿到触发瞬间的真实电平，而不是上周期照片；
2. **排查"映像与端子不一致"**：怀疑线路/模块故障时，用 `:P` 直接读端子与映像值对比；
3. **输出必须立刻生效**：极少数联锁场合，等不及周期末；
4. 配合过程映像分区使用（模块不在默认映像里时，`:P` 是保证"最新值"的手段之一）。

代价也要心里有数：

- 同一周期内多次 `:P` 访问同一地址，前后结果可能不同——**失去一致性保护**；
- 访问速度比读映像慢（要走模块总线通信）；
- 程序行为依赖"运气时刻"，可读性和可维护性变差。

**原则：99% 的场合老老实实用普通映像访问；`:P` 是特殊武器，不轻易用。**

### 5.3 对比小结表

| 对比项 | 普通访问（过程映像） | 直接访问（:P） |
| --- | --- | --- |
| 地址写法 | `%I0.0` / `%Q0.0` | `%I0.0:P` / `%Q0.0:P` |
| 数据来源/去向 | 周期开始的照片 / 周期末的暂存区 | 模块端子现场 |
| 速度 | 快（纯内存） | 较慢（总线通信） |
| 一致性 | 好（整周期不变） | 差（随时可能变） |
| 与扫描周期的关系 | 严格同步 | 不受周期约束 |
| 典型用途 | 常规程序的绝大多数访问 | 中断配合、诊断对比、快速响应 |

---

## 6. 过程映像分区（PIP）

### 6.1 什么是映像分区

S7-1500 的过程映像不止一套：

- **PIP0**：默认分区，每个扫描周期自动更新（我们平时用的 I/Q 就属于它）；
- **PIP1 ~ PIP31**：附加分区，可以把某些模块的地址"划"进去，让它们脱离大部队，在特定时刻单独刷新。

类比：全班合影（PIP0）每天早上拍一次；运动队的同学（高速模块）另外建了个小相册（PIP1），每次比赛（中断）前单独补拍一张。

> 注意：S7-1500 支持过程映像分区；S7-1200 一般只有默认映像（PIP0），没有附加分区的概念。

### 6.2 为什么中断需要分区？

硬件中断 OB（如 OB40）执行时，如果它读的是 PIP0 里的值，那可能是"上个周期"拍的旧照片。把产生中断的模块分配到 PIP1 后，**OB40 执行前 CPU 会刷新 PIP1 的输入映像**，于是 OB40 读到的就是与本次中断事件对应的、既新鲜又一致的快照。

一句话：**默认映像保证"周期内一致"，分区映像保证"中断时刻一致"。**

### 6.3 TIA Portal 配置步骤（点击级）

1. 项目树中双击 PLC_1 站点下的"设备组态"进入设备视图，确认机架上已插入 CPU 和 DI 模块（没有 DI 模块时，从右侧硬件目录把 DI 16x24VDC HF 拖到 CPU 右侧的槽位上）；
2. 在机架图中单击选中 DI 模块 → 下方巡视窗口切到"属性 → 常规"，展开"I/O 地址"，右侧出现"**过程映像分区**"下拉框（V18/V20 巡视窗口的目录层级略有差异，可在巡视窗口的搜索框输入"过程映像"直接定位）；
3. 单击"过程映像分区"下拉框，把默认的 **PIP0（自动更新）** 改选为 **PIP1**（改完后该模块的输入地址不再随主循环刷新——这正是 6.5 节"大坑"的来源，想清楚再改）；
4. （可选）在机架图中双击 CPU → 巡视窗口"属性 → 常规"中找到"过程映像"页：这里列出全部分区，PIP0 每个循环自动更新；附加分区 PIP1~PIP31 的更新方式可在此查看/设置（不同 CPU/固件的界面与选项略有差异，以实际界面为准）；
5. 点击工具栏"编译"图标 → 无错误后"下载到设备"（分配到 PIP1 的组态必须随硬件组态下载才生效，只下程序没用）；
6. 在 OB40 中像平常一样使用该模块的 `%I` 地址——它们现在已属于 PIP1（OB40 执行前该分区会被自动刷新，原理见 6.2 节）。

### 6.4 典型例子：急停信号走 PIP1 + OB40

组态：急停按钮接 I1.0（本课新增的独立引脚），所在 DI 模块分配到 PIP1，通道组态为上升沿触发硬件中断 OB40。

```
OB40（硬件中断）
    "电机"(Q0.0)   := 0;   // 立即断开电机
    "报警灯"(Q0.2) := 1;   // 报警
    "蜂鸣器"(Q0.3) := 1;   // 蜂鸣提示
```

由于模块在 PIP1 里，OB40 读到的 I1.0 是中断时刻刷新过的快照，快且一致。

> 安全提醒：真实工程中的急停属于**安全功能**，必须使用安全模块 + 安全程序（F-CPU，故障安全）。本例只用于理解 PIP 与中断的配合机制。

### 6.5 分区最大的坑（必看）

模块一旦从 PIP0 挪到 PIP1，OB1 里对它的普通 `%I` 访问读到的**不再是每周期刷新的新值**，而是 PIP1 中"上次刷新"的旧值——如果 PIP1 一直没有被刷新（没有中断发生），程序就会一直读到"陈年旧照"，而且没有任何报错！

两条出路：

1. 约定：该模块的信号**只在对应的中断 OB 里使用**；
2. 或者在 CPU 属性中把该分区设置为随循环自动更新（如果 CPU/固件支持该选项）。

---

## 7. 过程映像与扫描周期的关系（全景图）

```
                    ┌──────────────────────────────────┐
 现场按钮/传感器 ──► │ ① 读输入：端子 → 输入过程映像 PI    │（周期开始）
                    └──────────────┬───────────────────┘
                                   ▼
      ┌────────────────────────────────────────────┐
      │ ② 执行用户程序：OB1 / 中断 OB …              │
      │    读 %I  ←── PI（本周期照片，冻结不变）       │
      │    写 %Q  ──► PQ（暂存区，只进不改端子）        │
      │    例外通道：直接访问 %I0.0:P / %Q0.0:P       │
      └───────────────────┬────────────────────────┘
                          ▼
      ┌──────────────────────────────────┐
      │ ③ 写输出：PQ → 输出模块端子         │（周期结束）
      └──────────────────────────────────┘
                          │
                          ▼
            现场接触器 / 指示灯 / 电机 / 蜂鸣器
```

关键结论三条：

1. **同一周期内**：输入映像不变，输出端子不变——程序看到和改变的都是"影子"；
2. **跨周期**：输入响应延迟 ≤1 个周期，输出到达端子延迟 ≤1 个周期；
3. `:P` 直接访问和过程映像分区，是打破默认节奏的两条"特殊通道"，用于特殊场合。

---

## 8. 典型问题实战：为什么输出没有及时更新？

### 8.1 案例一：报警灯永远不亮（双线圈）

程序里同一个输出在**同一周期被写了两次**：

```
网络1  某条件成立:  "报警灯"(Q0.2) := 1;
网络5  另一条件成立: "报警灯"(Q0.2) := 0;
```

两次写的都是输出映像暂存区，**后写的覆盖先写的**；周期末端子只收到最终值 0。灯自然"永远不亮"。

解决：一个输出在一个周期里只允许被写一次（线圈唯一原则）；需要"置位/复位"语义就用 Set/Reset 指令，而不是两处普通赋值。

### 8.2 案例二：按钮"慢半拍"（一拍延迟）

按下 I0.0 后，程序最多要到**下一个周期**才看到。你感觉的"没反应"，其实是几十毫秒的正常机制延迟。若确实需要更快：

- 缩短扫描周期（精简 OB1）；
- 把该信号放到硬件中断里处理；
- 特殊场合才考虑 `:P` 直接访问。

### 8.3 案例三：写了 Q0.0 又马上读，读到的值会"骗人"

程序里 `"电机"(Q0.0) := 1;` 之后立刻读 `%Q0.0`，得到 1——但这是**映像值**，端子此刻还是 0，要等周期末。反过来也一样：如果输出端子断线或模块故障，映像里读仍是 1，程序毫无察觉。

记住这条铁律：

> **映像值 ≠ 端子值**，两者通常只在"读输入/写输出"的时刻同步。重要场合要配合硬件诊断（诊断缓冲区、诊断中断）来确认真实状态。

### 8.4 案例四：高频脉冲输出失真

想让 Q0.0 输出 100Hz 方波（每 10ms 翻转一次），而扫描周期是 30ms——程序根本没机会每 10ms 执行一次翻转，端子看到的波形完全失真甚至恒为一条直线。

正确做法：使用硬件 PWM/PTO（脉冲宽度调制/脉冲串输出，由硬件自动翻转，不依赖扫描周期），或用循环中断（第 25 课）配合足够短的周期。这个例子说明：**过程映像机制决定了"周期内的事不可能在周期内生效两次"**。

### 8.5 排查思路流程图

```
输出表现不对劲？
 ├─ 同一周期是否多处写同一输出？      → 双线圈问题，合并逻辑
 ├─ 是否期望"同周期立即生效"？        → 认识 1 周期延迟，修改设计
 ├─ 信号来自 PIP1 等分区的模块？      → 检查分区分配与使用位置
 ├─ 期望的更新频率超过扫描周期能力？   → 改用硬件功能（PWM/PTO/高速IO）
 └─ 端子真的没有输出？               → 在线监视 :P 值、查诊断缓冲区
```

---

## 9. 在 TIA Portal + PLCSIM 中验证（实操）

### 9.1 操作步骤

1. 新建项目，添加 CPU（如 CPU 1511-1 PN），插入 DI/DQ 模块（或直接使用 CPU 集成的 I/O）；
2. 在 PLC 变量表中创建：启动按钮 I0.0、停止按钮 I0.1、电机 Q0.0、报警灯 Q0.2；
3. OB1 编写：网络1 `"电机" := "启动按钮" OR "电机"`；网络2 `"电机" := "电机" AND NOT "停止按钮"`；
4. 启动 PLCSIM，下载项目，将 CPU 切到 RUN；
5. 在 PLCSIM 的输入表（或监控表）把 I0.0 置 1 → 观察 Q0.0 变 1；
6. **双线圈实验**：追加网络3 `"报警灯" := 1`，网络4 `"报警灯" := 0` → 下载后无论怎么操作，Q0.2 恒为 0——亲眼见证"映像 + 后写覆盖"；
7. 查看周期：在线后打开"在线和诊断" → "循环时间"（入口名称随版本略有差异）。

### 9.2 PLCSIM 的验证方法与局限

- **能看到**：映像访问逻辑、双线圈覆盖效应、按钮一拍延迟的逻辑结果；
- **看不到**：周期末"写输出"的那一瞬间——周期太快，肉眼无法分辨；只能靠双线圈这类"结果性实验"来间接证明机制；
- **仿真受限**：PLCSIM 对过程映像分区（PIP1）的支持有限，个别分区相关行为可能与真实硬件不同；涉及 PIP 的实验，最终应以真实硬件为准；
- PLCSIM 中周期时间还受电脑性能影响，数值仅供参考。

---

## 🛠️ 动手实操：详细操作步骤（点击级）

> 环境约定：TIA Portal（V18/V20 通用）+ PLCSIM，CPU 1511-1 PN。6.3 节已给出"把 DI 模块分配到 PIP1"的点击流，本节补齐"给 OB40 分配分区"与"在程序/监控表中使用 :P 直接访问"两件事；原理见第 5、6 节，基础验证步骤见 9.1 节。

### 一、在 OB40 属性中分配过程映像分区

1. 项目树 PLC_1 → "程序块" → 双击 OB40（还没有 OB40 就右键"程序块" → 添加新块 → 组织块 → "硬件中断" → 确定）；
2. 在编辑器下方的巡视窗口打开"属性 → 常规"，找到与"**过程映像分区**"相关的设置项（不同版本该设置出现的位置略有差异：有的在 OB 常规属性中直接列出，有的需在 CPU 属性的过程映像页查看分区刷新方式——以巡视窗口实际显示为准，可用巡视窗口搜索框输入"过程映像"查找）；
3. 在下拉框中把 OB40 使用的过程映像分区选为 **PIP1**（含义：OB40 执行前 CPU 先刷新 PIP1，OB40 里读该分区的 %I 才是"中断时刻"的一致快照，与 6.3 节模块侧的分配配合使用）；
4. 点击"编译"并下载（OB 属性与硬件组态一样，必须下载才生效）。

### 二、在程序中使用 :P 直接访问

1. 打开 OB1，点击"添加网络"，放置一个常开触点；
2. 单击触点上方的"？??"地址占位符，键入 `I1.0:P` 回车（触点下方会补一个变量名占位，可去 PLC 变量表命名；**":P"后缀必须紧跟地址**，中间不能有空格，格式就是"地址 + 冒号 + P"）；
3. 放一个输出线圈 Q0.4，把触点连到线圈——这条网络读的是模块端子现场电平，而不是周期开始拍下的照片（用途见 5.2 节：中断配合、端子对比诊断）；
4. 输出侧同理：把线圈地址写成 `Q0.0:P` 表示"立即写到端子、不等周期末"（只在极少数联锁场合用，代价是失去一致性保护，默认请用普通 %Q 访问）。

### 三、在监控表中对比"映像值"与"端子值"

1. 项目树 PLC_1 → "监控与强制表" → 双击打开监控表；
2. 第一行名称键入 `映像值`、地址键入 `I1.0`；第二行名称键入 `端子值`、地址键入 `I1.0:P`（监控表地址栏接受带 :P 后缀的写法，与程序中的格式相同）；
3. 两行显示格式保持 Bool（默认），点击工具栏"监视"眼镜图标；
4. 在 PLCSIM 的输入表中把 I1.0 翻转电平，观察两行：多数时刻两行一致；若恰好在两次"读输入"之间翻转，会看到端子值先变、映像值晚一拍——亲眼验证 4.2 节的时序图；
5. **PLCSIM 支持情况（如实说明）**：经典 PLCSIM 对 `:P` 直接访问的支持有限，个别版本中带 :P 的监视/程序访问行为可能与真实硬件不同；若仿真中两行完全同步、看不出差别，属仿真局限，最终以真实硬件为准。

---

## 📌 本章小结

- 过程映像 = 输入快照（PI）+ 输出暂存区（PQ），核心价值是**一个扫描周期内的数据一致性**；
- 扫描周期节奏：**读输入 → 执行程序 → 写输出**，周而复始；输入响应与输出生成各带最多一个周期的延迟；
- 地址由区域前缀（I: 输入 / Q: 输出）+ 偏移构成；普通访问走映像，`:P`（Peripheral，外设）后缀直接访问端子，特殊场合才用；
- 过程映像分区 PIP1~PIP31 服务于中断等特殊场景：**OB40 执行前刷新分配给它的分区**，拿到"中断时刻的一致快照"；模块挪进分区后，OB1 的普通访问可能读到旧值（大坑）；
- 典型问题（双线圈、一拍延迟、映像值≠端子值、脉冲失真）全部可以用"周期 + 映像"模型解释——遇到怪问题，先画时序图。

---

## ⚠️ 常见错误与注意事项

1. **双线圈**：同一输出在同一周期被多处赋值，只有最后一次生效——初学者第一大坑；
2. 指望"写了 Q 马上在端子上看到"——输出要到周期末才刷新，映像值≠端子值；
3. 指望"输入一变程序立刻知道"——最多延迟一个扫描周期，属正常机制；
4. 把产生硬件中断的模块分到 PIP1 后，仍在 OB1 里用普通 `%I` 读它——会读到不刷新的旧值；
5. 滥用 `:P` 直接访问——破坏一致性、拖慢速度，非必要不用；
6. 认为映像值等于端子实际值——断线、模块故障时两者可能不一致，关键场合必须配合诊断；
7. 期望用普通输出指令输出高于扫描周期能力的脉冲——请改用硬件 PWM/PTO；
8. 引脚约定提示：本课程统一 I0.0 启动按钮、I0.1 停止按钮、Q0.0 电机、Q0.2 报警灯、Q0.3 蜂鸣器、Q0.4 运行指示灯，练习时保持一致，便于对照答案。
