# 27 - 系统诊断：让 PLC 自己"告诉"你哪里出了问题

## 📖 学习目标

学完本讲，你应该能够：

1. 熟练使用 TIA Portal 的**在线＆诊断**视图，查看诊断缓冲区、模块信息，并理解在线/离线符号颜色的含义。
2. 会用 **GetError / GetErrorID** 指令在程序里捕获运行时错误，并看懂典型的错误 ID。
3. 理解"错误组织块（错误 OB）"的分类思路，知道 LADDR（硬件标识符）在故障定位中的作用。
4. 会读模块/通道诊断的状态颜色（绿/红/黄），理解断路、短路等通道故障。
5. 熟记 CPU 面板 LED 指示灯（RUN/STOP/ERROR/MAINT）的含义，并掌握三大常见故障（PLC 不运行、输出没动作、通信中断）的系统排查思路。

---

## 一、为什么要学诊断：PLC 也需要"仪表盘"

汽车出问题时，仪表盘会亮故障灯、行车记录仪会留下录像；修车师傅拿诊断仪一插，就能读出"哪个缸失火"。PLC 世界里同样有三样东西对应：

| 汽车 | PLC 世界 | 本讲对应内容 |
| --- | --- | --- |
| 仪表盘故障灯 | CPU 面板 LED（RUN/STOP/ERROR/MAINT） | 第五节 |
| 行车记录仪 | 诊断缓冲区（Diagnostic Buffer） | 第二节 |
| 诊断仪读故障码 | GetError/GetErrorID、错误 OB、LADDR | 第三、四节 |

诊断能力是区分"会点程序"和"能独立调试现场"的分水岭。设备半夜停了，会诊断的人 10 分钟定位问题，不会的人翻一晚上程序。

> 💡 本课程全程用 PLCSIM 仿真。**仿真限制**：诊断缓冲区、在线模式、模块颜色、GetError 这类"软件层"的诊断都能仿真演练；但真实硬件故障（模块拔出、通道断路、LED 实际闪烁）在 PLCSIM 中无法真实复现，讲到时会明确注明。

---

## 二、TIA Portal 在线诊断工具

### 2.1 在线 ＆ 诊断视图：进入方法、与离线的区别

平时编辑程序时，TIA 处于**离线状态**——你在和"硬盘上的项目"打交道。点"在线"后，TIA 通过网线/仿真接口连上真实的（或仿真的）CPU，和"CPU 里正在运行的程序"打交道。

**进入方法（分步，点击级）：**

1. 在项目树中单击选中 PLC 站点（如 `PLC_1`），让后面的在线按钮作用于这台 CPU。
2. 用 PLCSIM 时先仿真：点击工具栏 **"启动仿真"** → PLCSIM 窗口打开并自动弹出下载对话框 → 确认接口为 PLCSIM 虚拟接口 → 点"搜索/加载"列出仿真 CPU → 点"下载"，提示启动模块时按默认确认（已下载过则跳过本步直接转在线）。
3. 点击工具栏 **"转到在线"**（插头样式图标：离线时插头呈断开/灰色）。
4. 若弹出"扩展的下载到设备/选择在线访问路径"对话框：'PG/PC 接口类型'选 `PN/IE`，'PG/PC 接口'选 PLCSIM 虚拟网卡（连真 CPU 则选实际网卡），点"开始搜索"，设备列表出现 CPU 后选中并确认。（V18/V20 对话框措辞略有不同，按提示搜索接口即可。）
5. 连接成功后核对三处在线标志：项目树 CPU 图标旁显示 **RUN/STOP** 字样并带在线圆点；软件标题栏出现"在线"标识；打开的程序块进入可监控状态。
6. 顺手检查离线/在线一致性：块图标若变成带感叹号的橙黄色符号，说明"硬盘版"与"CPU 版"不一致——右键该块 → "在线/离线比较"核对，再决定同步或重新下载。
7. 调试结束退出：点击工具栏 **"转到离线"** 断开连接（养成先离线再改程序的习惯，避免在线/离线混改）。

**离线与在线的区别：**

| 对比项 | 离线模式 | 在线模式 |
| --- | --- | --- |
| 操作对象 | 硬盘上的项目数据 | CPU 内实际运行的程序/数据 |
| 能否看实时值 | 不能 | 能（监控变量、状态表） |
| 能否看诊断缓冲区 | 不能 | 能 |
| 程序修改 | 随便改 | 在线修改需谨慎（会触发同步/下载） |

**在线/离线一致性：** 转在线后 TIA 会比较"硬盘项目"与"CPU 内程序"，出现**离线/在线不一致**时，项目树和程序块旁会出现带感叹号的符号，提示你"CPU 里跑的和电脑里的不是同一版"。调试前先确认一致性，否则你看的变量位置可能和实际运行的根本对不上。

**常见在线状态符号（示意）：**

```
  ● 绿色实心   = 在线，连接正常，CPU 运行中
  ● 橙色/黄色  = 在线但离线与在线不一致（需要同步或下载）
  ● 灰色       = 离线（未连接）
  ⚠ 带感叹号   = 存在诊断事件/故障，点开看详情
```

（不同版本图形细节略有差异，含义一致：先看颜色，再看感叹号。）

### 2.2 诊断缓冲区（Diagnostic Buffer）：CPU 的"行车记录仪"

**它是什么：** CPU 内一块固定大小的存储区，自动、按时间顺序记录系统事件——启动/停止、程序错误、模块故障、诊断中断、程序报警等。只留最近的几百条（具体条数以 CPU 手册为准），满了就覆盖最旧的。

**查看步骤（分步）：**

1. 转在线后，选中 PLC → **在线＆诊断**。
2. 左侧浏览器：**诊断 → 诊断缓冲区**。
3. 阅读条目，每条包含三要素：
   - **时间戳**：事件发生的日期和时间（依据 CPU 系统时间，先确认时间对不对，否则"早上 8 点的故障"可能是时钟没设置）。
   - **事件**：文字描述，如"已切换到 RUN"、"读取程序时发生区域长度错误"。
   - **事件编号**：事件类型的编号，如 16#3822 等，用于精确定位。
4. 单击某条事件，下方显示详细说明；点 **"帮助"** 按钮可打开官方解释页。
5. 点 **"另存为"** 可把缓冲区导出为 txt 文件，用于存档或发给技术支持。
6. **过滤条目**：V18/V20 的诊断缓冲区页提供按事件类别筛选的下拉框（名称/位置随版本略有差异，可选"仅错误/仅故障"之类类别），排查时先过滤再看效率高得多；若你的版本没有该控件，可把缓冲区导出 txt 后用记事本按关键词（如"错误"）筛看。看完记得切回"全部"，避免漏看启动类正常事件。
7. **亲手造一条事件验证**：在 PLCSIM 中把 CPU 切到 STOP 再切回 RUN → 回到诊断缓冲区页（必要时点"更新"），列表顶部出现"已切换到 STOP/RUN"两条记录——按第 3、4 步读一遍它的三要素，确认你已经会用。

**事件类型大致分类：**

| 类别 | 典型条目 | 说明 |
| --- | --- | --- |
| 操作模式类 | 上电、切换到 STOP/RUN、存储器复位 | 正常事件，但时间点很有用 |
| 系统诊断类 | 模块故障、站丢失、诊断中断 | 对应硬件问题 |
| 程序错误类 | 编程错误、I/O 访问错误、区域长度错误 | 对应程序 bug |
| 用户程序报警 | 程序报警（如上一讲的过温报警） | Program_Alarm 产生 |

> 📌 排障口诀：**先看最新的几条**——大多数停机的直接原因就是缓冲区最顶上那一两条；再顺着时间往下找"第一声枪响"（最早的异常），很多故障链条是从几小时前的一个小异常开始的。

### 2.3 模块信息查看（在线模式下）

在"在线＆诊断"的左侧浏览器里，除了诊断缓冲区，还有一组"模块信息"页，相当于 CPU 的体检报告，常用页面包括：

| 页面 | 能看到什么 | 什么时候用 |
| --- | --- | --- |
| 循环 | 当前/最长/最短扫描周期，超出周期监控时间的记录 | 程序"跑飞"、扫描超时的排查 |
| 时间系统 | CPU 时钟、运行小时数 | 核对时间戳、统计运行时长 |
| 存储器 | 装载存储器/工作存储器占用 | 下载报"存储器不足"时 |
| 通信 | 连接资源的使用情况 | 连接数不够、HMI 掉线时 |
| 诊断状态 | 各模块的诊断摘要 | 快速扫一眼硬件健康度 |

这些页面全部**只读**，转在线即可看，无需额外组态。

**逐页浏览步骤（点击级）：**

1. 转在线后，在项目树中双击 PLC_1 下的 **"在线＆诊断"**（或右键 PLC_1 → "在线＆诊断"），主窗口打开在线页面。
2. 左侧浏览器点 **"诊断 → 诊断状态"**：右侧按模块列出摘要状态（正常/故障），一眼扫全站健康度。
3. 点 **"循环"**：上方显示当前、最长、最短扫描周期；若发生过超时这里会有记录——程序"跑飞"先来这页。
4. 点 **"时间系统"**：核对 CPU 时钟与实际时间是否一致（诊断缓冲区的时间戳全靠它），还能看到运行小时数。
5. 点 **"存储器"**：看装载存储器/工作存储器的占用条，下载报"存储器不足"时来这页定位是哪类存储器满了。
6. 点 **"通信"**：查看连接资源占用，HMI 频繁掉线时先看还剩几个空闲连接。
7. 各页均为只读，直接在左侧换页浏览即可，无需保存。

---

## 三、程序诊断指令：GetError 与 GetErrorID

前面讲的诊断缓冲区是"事后看"，而 S7-1500 还允许你**在程序里就地捕获错误**——这就是"程序诊断指令"（在指令任务卡的**扩展指令 → 诊断**组中，名称以你版本的帮助为准）。

### 3.1 GetError：获取块内错误

**解决的问题：** 某条指令运行时出错了（比如访问了一个越界的地址），如果没组态对应的错误 OB，CPU 会直接转 STOP，生产线停了。GetError 让你**在错误发生的地方就地"接住"它**：检查错误、记日志、走安全的替代逻辑，程序继续跑。

**引脚说明：**

| 引脚 | 方向 | 数据类型 | 说明 |
| --- | --- | --- | --- |
| ERROR | 输出 | Bool | TRUE = 本块内刚发生了错误 |
| ErrStruct | 输出 | STRUCT | 错误详情结构体：错误代码、出错的块、出错的操作数等 |

**用法要点：**

- GetError 查询的是**本块、最近发生的错误**，所以要紧跟在"可能出错的指令"之后调用；它只在当前块内有效，不能跨块查。
- `ErrStruct` 必须在块接口中预先定义好 STRUCT 类型的变量，结构模板在 F1 帮助"GetError"页里给出（照抄模板建立即可，包含错误 ID、错误位置等信息字段）。
- 典型位置：临时的、可能出错的间接寻址/数据访问代码之后。

**LAD 示意：**

```
Network 3：一段有风险的间接访问
   (可能出错的指令，如用变量索引访问数据区)

Network 4：就地检查错误
        ┌─────────────┐
        │  GetError   │
   ─────┤             ├──( )── "发生错误"(M2.0)
        │   ErrStruct │
        └──────┬──────┘
               ▼
   "错误信息结构"(临时区 STRUCT，按帮助模板定义)

Network 5：出错时的兜底处理
     M2.0 ──[ ]──┬──把 ErrStruct.错误代码 存入日志DB
                └──启用安全默认值，程序继续运行
```

**行为小结：**

```
指令执行出错
    │
    ├─ 有 GetError 在块内"值守" → ERROR=TRUE，ErrStruct 填入详情
    │                             → 你决定：记录/兜底/忽略，CPU 不停机
    │
    └─ 没有任何处理，且组态了 OB121（编程错误 OB）→ 跳到 OB121 执行
    └─ 没有处理，也没有 OB121 → CPU 转 STOP（最坏结果）
```

### 3.2 GetErrorID：只要错误编号

如果不需要详细信息，只要一个"错误代码"，用 **GetErrorID** 更省事：

- 它返回一个 `ErrID`（Word 类型的错误编号），出错的块、操作数等细节一概不问。
- 无错误发生时返回 0。
- 用法同样是放在可疑指令之后，读返回值做判断。

**两者怎么选：**

| 指令 | 返回内容 | 适用场景 |
| --- | --- | --- |
| GetError | ERROR 标志 + ErrStruct 详情 | 需要"谁出的错、错在哪"做记录或针对性处理 |
| GetErrorID | 只有错误编号 ErrID | 只想快速判断"错没错、是什么类别的错" |

### 3.3 常见错误代码含义（示例表）

> ⚠️ 下表为**教学示例**，帮助初学者对错误 ID 的"长相"建立概念。S7-1500 的错误编号体系相当庞大，**确切含义请以 TIA 帮助中"错误代码/GetErrorID"列表为准**，不要凭编号猜。

| 错误 ID（示例） | 含义（示例） | 常见触发原因 |
| --- | --- | --- |
| 16#0000 | 无错误 | 一切正常 |
| 16#2942 | 写访问被写保护的区域/DB（示例） | 程序试图写入"已写保护"的数据块（见第 29 讲） |
| 16#2522 | 读取时区域长度错误（示例） | 按索引读数据时越界，比如 MW 索引超出 DB 大小 |
| 16#2523 | 写入时区域长度错误（示例） | 按索引写数据时越界 |
| 16#8xxx 系列 | 指令执行类错误（示例） | 各类功能指令执行失败，具体看 F1 |

> 💡 排查方法固化成习惯：看到错误 ID → 复制编号 → 打开 F1 帮助或西门子支持中心搜索 → 看官方解释 → 对照自己的程序找根因。**不要在网上随意抄一个"大概意思"就改程序。**

---

## 四、LADDR_FAULT：从"地址错误"说到错误 OB 体系

### 4.1 LADDR 是什么

在诊断相关的程序和 OB 里，你会反复遇到一个词：**LADDR**（Logic Address，逻辑地址/硬件标识符）。它是 TIA 给每个硬件对象（CPU、每个 I 模块、每个 Q 模块、每个分布式站点）分配的**编号**，比如 264、265。

- 在项目树 → PLC_1 → **PLC 变量 → 常量** 选项卡里，能看到所有硬件标识符（名称类似 `Local~I模块`，值就是 LADDR）。
- 在诊断 OB 的启动信息、GET_DIAG 这类诊断指令的参数里，LADDR 用来回答一个问题：**"这次故障是哪一个硬件模块？"**
- 诊断 OB 的临时变量区（启动信息）里带有 LADDR、模块状态（IO_State）、故障通道（Channel）等字段——所谓 **LADDR_FAULT**，可以理解为"由 LADDR 指出故障来源"的故障信息，是硬件诊断数据结构中的典型成员。

### 4.2 错误 OB：给每一类错误配一个"应急处理部门"

S7-1500 用**组织块（OB）**来承接各类异常事件。每种错误类别对应一种 OB；你在"添加新块 → 组织块"里按类别添加即可（OB 号允许在同类范围内自选，习惯上用经典号）。

| OB（习惯编号） | 承接的错误类别 | 典型触发场景 | 没组态该 OB 时 |
| --- | --- | --- | --- |
| OB80 | 时间错误 | 修改运行中的时钟、循环超时 | 视 CPU 响应组态，一般记录诊断 |
| OB82 | 诊断中断（诊断错误） | 模块报告通道故障/断路（需启用诊断） | CPU 不停机，事件进诊断缓冲区 |
| OB83 | 插拔模块中断 | 运行中拔出/插入组态过的模块 | 记录诊断；持续故障会影响对应 I/O |
| OB86 | 机架/站点故障 | 分布式 I/O 站掉线、PROFINET 设备丢失 | 记录诊断，相应 I/O 数据失效 |
| OB121 | 编程错误 | 区域长度错误、非法的类型转换等 | **CPU 转 STOP**（风险最高） |
| OB122 | I/O 访问错误 | 程序访问不存在的 I/O 地址 | **CPU 转 STOP** |

**处理思路（重要）：**

```
错误事件发生
   │
   ├─ 属于硬件诊断类（OB82/83/86）
   │      → 有 OB：执行 OB（把 LADDR/通道信息存日志、置报警位）
   │      → 无 OB：事件进诊断缓冲区，CPU 一般保持 RUN
   │
   └─ 属于程序执行类（OB121/122）
          → 有 OB：执行 OB（记录错误、给替代值），程序继续
          → 无 OB：CPU 转 STOP，全线停产！
```

**初学建议：** 正式项目里至少把 **OB121（编程错误）和 OB122（I/O 访问错误）** 空着也加上（哪怕里面暂时只写一条注释），给 CPU 配一个"安全气囊"——宁可错误被吞掉记录下来，也不要动不动就 STOP。

> 📌 仿真说明：在 PLCSIM 中可以人为制造一个"程序错误"来验证 OB121：比如在 PLCSIM 仿真表中把某个用作 DB 编号的变量改成非法值后执行间接访问，观察 CPU 是否停机；组态 OB121 后重复实验，对比行为差异。而 OB82/86 需要真实硬件故障，仿真中难以复现。

---

## 五、模块诊断

### 5.1 读取模块状态：在线视图中的颜色语言

进入在线模式后，打开 **设备组态（网络视图/设备视图）**，每个模块、每个通道都会用颜色报告健康状态：

| 颜色 | 含义 | 典型原因 |
| --- | --- | --- |
| 🟢 绿色 | 正常 | 模块在位、通信正常、无诊断事件 |
| 🔴 红色 | 故障 | 模块损坏、通信中断、诊断到的通道故障 |
| 🟡 黄色 | 维护请求 | 出现了"需要维护"级别的问题（还能工作，但该安排检修了） |
| ⬜ 灰色 | 不可用/离线 | 未组态、未插模块、或当前离线无法判断 |

**操作步骤（分步）：**

1. 转在线，双击 PLC_1 打开**设备视图**（在线状态）。
2. 观察机架视图：CPU、各 I/O 模块右下角的**状态符号**。
3. 单击可疑模块 → 在下方"诊断"属性页查看详细诊断文本（如"通道 2：断路"）。
4. 也可以在"在线＆诊断 → 诊断状态"页看整站摘要。

### 5.2 通道诊断：断路与短路

模块级之下还有**通道级**诊断——每个输入/输出点都能单独报告状态：

| 通道故障类型 | 常见对象 | 现场典型原因 |
| --- | --- | --- |
| 断路（Wire break） | 模拟量输入（4~20mA）、数字量输入 | 传感器线掉了、接插件松动 |
| 短路（Short circuit） | 模拟量/数字量输出 | 输出线碰壳、负载损坏 |
| 欠压/过载 | 输出通道 | 负载电流超限、24V 电源异常 |
| 超量程/欠量程 | 模拟量输入 | 信号超 20mA 或低于 4mA（活零点断线） |

**启用通道诊断的前提：** 在模块的设备组态属性中勾选相应的诊断功能（如输入通道的"组态 → 通道诊断 → 断路"），并通常需要组态 OB82 承接诊断事件。诊断是否可用还取决于真实模块的支持能力。

> ⚠️ **仿真限制**：PLCSIM 没有真实的接线，**无法模拟断线/短路**——通道诊断属于"真硬件"功能，本讲只能在 TIA 里演示组态位置和诊断文本的样子，实际效果要到真机或硬件实验室验证。纯仿真阶段请把重心放在诊断缓冲区、程序诊断指令这些软件层技能上。

**进阶提示：** 除了看在线视图，还可以在程序里用 **GET_DIAG** 指令（传入模块的 LADDR）主动读取模块/通道的诊断状态，把诊断结果变成程序数据，用于自动上报——这是让设备"自检"的进阶玩法，初学阶段了解即可。

---

## 六、LED 指示灯含义：CPU 的"表情"

真实 CPU 面板正面上有几盏灯，是断网、断上位机时最后的诊断手段。

**S7-1500 CPU 常用状态 LED：**

| LED | 颜色/状态 | 含义 |
| --- | --- | --- |
| RUN/STOP | 绿色常亮 | RUN：正常运行 |
| RUN/STOP | 黄色常亮 | STOP：停止（不执行用户程序） |
| RUN/STOP | 绿色闪烁 | 启动阶段（STARTUP） |
| RUN/STOP | 绿/黄交替闪烁 | 正在存储器复位或固件更新等特殊状态（示例，以手册为准） |
| ERROR | 红色常亮 | 发生错误：硬件故障，或程序错误导致 CPU 停止 |
| ERROR | 红色闪烁 | 出现需要关注的错误事件（如某些诊断错误；具体组合以手册为准） |
| MAINT | 黄色常亮 | 维护请求：有"需要维护"级别的诊断（如通道故障），设备还能运行但应安排检修 |
| MAINT | 无显示 | 无维护请求（正常） |

> ⚠️ LED 的**闪烁频率组合**很多（不同闪烁速率代表不同细节状态），本表给出的是最常用的主干含义；完整对照表请查所用 CPU 型号手册的"状态和错误指示灯"章节。
> 💡 **仿真限制**：PLCSIM 是纯软件，没有 LED 可看——但仿真 CPU 界面上会显示 RUN/STOP 等状态文字，逻辑上与 LED 一一对应，可以借此理解状态机。

**速记口诀：**

```
绿灯跑（RUN），黄灯停（STOP），
红灯亮了别硬撑（ERROR=出错，常伴随停机），
黄灯 MAINT 早安排（要维护了，赶紧计划检修）。
```

**仿真中的替代观察（点击级）：**

PLCSIM 没有 LED 可看，但仿真 CPU 界面的状态文字/颜色与 LED 含义一一对应，可以用来理解状态机：

1. 启动 PLCSIM 并下载后，在仿真 CPU 视图上找到 **RUN/STOP** 状态显示（文字+彩色小灯）。
2. 点击 PLCSIM 中的 RUN/STOP 切换按钮把 CPU 切到 STOP：状态显示变为黄色——对应真 CPU 的黄灯常亮。
3. 切回 RUN：状态显示变绿——对应绿灯常亮；启动瞬间的短暂过渡对应启动阶段的闪烁。
4. ERROR/MAINT 类事件在仿真中体现为 TIA 项目树 CPU 图标上的感叹号与诊断缓冲区条目（观察步骤见 5.1 节），PLCSIM 无法复现真实 LED 的闪烁组合。

---

## 七、常见故障现象和排查思路

下面三张表是"急救手册"，按 **现象 → 可能原因 → 排查步骤** 组织，建议配合诊断缓冲区使用。

### 7.1 PLC 不运行（STOP 状态）

| 现象 | 可能原因 | 排查步骤 |
| --- | --- | --- |
| LED：黄灯常亮，无输出 | 程序错误且无 OB121/122 | 1) 转在线看诊断缓冲区最顶上几条；2) 找"编程错误/I/O 访问错误"条目；3) 定位出错网络；4) 加 OB121/122 或修正程序 |
| 下载后不启动 | 硬件组态与实际不符 / 未完成启动 | 1) 看缓冲区中启动阶段事件；2) 检查设备组态与实际模块型号/订货号；3) 查看 CPU 属性"启动"页的启动响应设置 |
| 上电即 STOP | 存储卡问题/程序丢失 | 1) 看缓冲区与 ERROR 灯；2) 重新下载程序；3) 检查 SIMATIC 存储卡是否插好、型号正确 |
| 运行中突然 STOP | 循环超时（死循环/中断风暴） | 1) 缓冲区找"超出最大循环时间"；2) 检查循环中的等待逻辑、中断 OB 是否被高频触发；3) 必要时加大循环监控时间并修复根因 |
| 仿真中 STOP | PLCSIM 中程序未下载/仿真表误改关键变量 | 1) 重新"下载并仿真"；2) 对照上一条排查 |

### 7.2 输出没有动作（PLC 在 RUN，但 Q 点不动）

| 现象 | 可能原因 | 排查步骤 |
| --- | --- | --- |
| PLC 绿灯，Q0.0 永远为 0 | 程序逻辑没走到 | 1) 转在线监控梯形图，看能流断在哪；2) 检查输入条件（如 I0.0 是否真的为 1）；3) 检查有没有互锁/复位条件一直成立 |
| 程序里 Q 已"得电"，现场不动 | 输出回路硬件问题 | 1) 用万用表量输出端子电压；2) 检查公共端（如 1L+）供电与熔断器；3) 检查中间继电器/接触器线圈；4) 看该通道是否报短路/过载诊断 |
| 输出点坏了或组态错 | 地址/通道组态错误 | 1) 对照设备组态确认 Q0.0 落在哪个模块哪个通道；2) 在线看该通道诊断颜色；3) 必要时换备用通道并改接线 |
| 强制值干扰 | 存在激活的强制/在线修改 | 1) 转在线检查强制表是否清空；2) 停用全部强制后重测 |
| 仿真正常、真机不动 | 仿真无硬件层 | 1) 检查真实接线与负载电源（仿真发现不了硬件问题）；2) 检查输出模块型号是否与组态一致 |

### 7.3 通信中断（HMI 掉线/分布式 I/O 丢失）

| 现象 | 可能原因 | 排查步骤 |
| --- | --- | --- |
| HMI 报"连接中断" | 网线/交换机/接口物理故障 | 1) 看 HMI 与 CPU 的 LINK 灯、网口指示灯；2) 换网线/换交换机口；3) ping PLC 的 IP |
| IP 冲突/网段不对 | 地址配置错误 | 1) 核对设备组态中的 IP 与实际；2) 检查子网掩码、是否有两台设备同 IP |
| CPU 侧报"站点丢失"（OB86） | 分布式 I/O 掉线 | 1) 诊断缓冲区看 OB86 事件与站名；2) 检查该站供电、网线、交换机；3) 看设备视图在线颜色变红的位置 |
| 时通时断 | 电磁干扰/接触不良 | 1) 检查接地、网线是否与动力电缆同槽；2) 更换网络部件；3) 看缓冲区中反复出现的通信事件时间规律 |
| 连接资源耗尽 | 连接数超限 | 1) 在线＆诊断 → 通信页看连接占用；2) 减少 HMI/PG 常驻连接数 |
| 仿真中通信异常 | PLCSIM 与 WinCC 连接未建立 | 1) 确认先启动 PLCSIM 并下载；2) HMI 运行系统重新加载；3) 检查 HMI 连接组态的接口/地址 |

> 💡 **通用三步法**：① 先看 LED 判断大方向（跑没跑、错没错）；② 转在线读诊断缓冲区拿"第一手证词"；③ 按事件编号查官方文档，定位到具体网络/模块/通道。三步走完，80% 的现场问题都能锁定范围。

---

## 🛠️ 动手实操：详细操作步骤（点击级）

> "转到在线""诊断缓冲区与各标签页""模块颜色与 LED 观察"的点击流已在第二、五、六节正文内给出，本节补齐"程序诊断指令"的可照做步骤。

### 实操一：调用 GetError 就地捕获错误（PLCSIM 可验证）

思路：在一个测试块里放一条"可能出错"的指令，紧跟着用 GetError"接住"它，再对比没有任何处理时 CPU 的反应。

1. **建测试块**：项目树 → PLC_1 → 程序块 → 双击"添加新块" → 选"函数 (FC)" → 语言选 LAD → 名称 `FC_错误测试` → "确定"。（GetError 只对本块内最近发生的错误有效——谁的块里有可疑指令，就把 GetError 放在谁里、紧跟其后。）
2. **定义 ErrStruct 变量**：双击打开 FC_错误测试，在下方"块接口"的 **Temp 区** 第一行"名称"列输入 `ErrLocal`，"数据类型"列下拉选择（或直接键入）`ErrStruct`——S7-1500 的预定义系统数据类型，回车即可。若你的版本下拉里没有该类型，按 F1 帮助 GetError 页给出的结构模板在 Temp 区手工逐字段建一个 STRUCT（字段名/类型照抄帮助）。（类型不匹配是本指令最常见的编译报错来源。）再补一个变量 `ErrFlag : Bool`（Temp 区）。
3. **放一条会出错的指令**：程序段 1 拖入 MOVE：IN 填 `1`，OUT 填 `"站点数据DB".测量值["测试索引"]`（复用第 30 讲的数组即可；`测试索引` 建在 PLC 变量表，Int，地址 MW60）。（索引超出数组范围时执行这条 MOVE 就触发"区域长度错误"。）
4. **紧跟着拖入 GetError**：右侧"指令"任务卡 → **"扩展指令" → "诊断"** 文件夹 → 找到 **GetError**（找不到就在任务卡顶部搜索框输入 `GetError`）→ 按住拖到程序段 2。
5. **接线**：点击指令上的"？"占位符——**ERROR** 引脚填 `#ErrFlag`，**ErrStruct** 引脚填 `#ErrLocal`。（输入 `#` 会弹出块内变量提示列表，回车补全，防拼写错。）
6. **兜底网络**：程序段 3：常开触点 `#ErrFlag` → 线圈输出到全局位（如新建 PLC 变量 `错误标志`，M2.0）。（出错后程序带着兜底逻辑继续跑，而不是停机。）
7. **编译下载转在线**：工具栏"编译" → 无错误后点"下载到设备" → PLCSIM 中把 CPU 切到 RUN → 工具栏"转到在线"。
8. **制造错误并观察**：打开监控表，把 `测试索引` 的监控值改成 `15`（超出 1..10）→ 程序执行到段 1 报错 → 在线监控 FC_错误测试：段 2 的 GetError 使 `#ErrFlag` 变 TRUE，`#ErrLocal` 中填入错误代码、出错位置等详情（点击变量前的展开符号逐字段查看）→ CPU 保持 RUN 不停机。
9. **对照实验**：删掉段 2 的 GetError（且项目中未组态 OB121）→ 重新下载后再把 `测试索引` 改成 15 → PLCSIM 中 CPU 立即转 STOP，诊断缓冲区出现"区域长度错误"条目。（若你按 4.2 节加了 OB121，CPU 不会停而是跳 OB121——可对比"有无 OB/有无 GetError"几种组态的行为差异。）

### 实操二：用 GetErrorID 快速取错误编号

1. 在 FC_错误测试 中再新建一个程序段，从指令任务卡 **扩展指令 → 诊断** 拖入 **GetErrorID**（或搜索框输入 `GetErrorID`）。
2. 块接口 Temp 区新建 `ErrID : Word`；把 GetErrorID 的 **ErrID** 输出引脚填 `#ErrID`（EN/ENO 初学可不接，指令无条件执行）。
3. 编译下载转在线，把 `测试索引` 改成 15 制造一次错误 → 监控 `#ErrID`：无错误时为 0，出错后出现类似 `16#25xx` 的编号。
4. 复制该编号 → 选中指令按 F1 打开帮助（或到西门子支持中心搜索）→ 以官方解释为准，不要凭编号猜含义（见 3.3 节示例表与警示）。

> 📌 仿真说明：PLCSIM 足以复现"区域长度错误"这类程序错误，验证两条指令的行为没问题；错误详情字段的完整程度与真实硬件/固件相关，以真机为准。

---

## 📌 本章小结

- TIA 的**在线＆诊断**视图是诊断主入口：诊断缓冲区（行车记录仪）、模块信息（体检报告）、在线/离线一致性（先确认你看的和跑的是同一版）。
- 诊断缓冲区条目三要素：**时间戳、事件、事件编号**；先看最新条目，再找最早的异常。
- **GetError**（ERROR + ErrStruct）就地捕获块内错误，**GetErrorID** 只取错误编号；错误 ID 含义以官方帮助为准，不要凭空猜测。
- **LADDR（硬件标识符）**是故障定位的"门牌号"，在 PLC 变量 → 常量中可查；错误 OB 体系按类别承接异常：OB82/83/86 属硬件诊断类，OB121/122 属程序执行类——后两者缺位时 CPU 会 STOP，正式项目务必配上。
- 模块状态颜色：绿=正常、红=故障、黄=维护、灰=不可用；通道诊断（断路/短路）需组态且依赖真实硬件，PLCSIM 无法仿真断线。
- LED：绿=RUN、黄=STOP、红（ERROR）=出错、黄（MAINT）=要维护；闪烁组合查手册。
- 排障三步法：看 LED → 读缓冲区 → 查事件编号。

---

## ⚠️ 常见错误与注意事项

1. **不看一致性就调程序**：在线与离线不一致时，你监控的变量和 CPU 实际运行的代码可能不是一版，结论全是错的。转在线后先处理不一致。
2. **把诊断缓冲区当日志库长期依赖**：容量有限且循环覆盖，偶发故障务必第一时间导出 txt 留档。
3. **GetError 用错位置**：它只反映本块内最近发生的错误，放在与可疑指令隔了几个网络之后，抓到的可能不是你以为的那个错误。
4. **ErrStruct 结构自己乱建**：必须按 F1 帮助给出的结构模板定义，字段名/类型不一致会编译报错或读不到数据。
5. **相信网上的错误编号解释**：错误 ID 含义五花八门的"对照表"很多是错的或过时的，一律以官方帮助/支持中心为准。
6. **只加 OB121 却不写任何处理**：加了空 OB121 能防 STOP，但错误被静默吞掉；至少要把错误信息记入 DB，方便事后分析。
7. **仿真里验证通道断路**：PLCSIM 无法模拟断线/短路等硬件故障，别在仿真里得出"诊断功能没用"的结论。
8. **忽略 CPU 时钟**：时间戳全错会让排查方向南辕北辙，投运前先校时（并考虑夏令时/时区）。
9. **凭 LED 闪烁"猜"状态**：闪烁组合含义必须查所用型号手册，不同系列并不完全一致。
