# 第31章 数据入栈出栈：堆栈与循环队列

## 📖 学习目标

1. 理解**栈（Stack）**"后进先出（LIFO）"和**队列（Queue）**"先进先出（FIFO）"的本质区别，能说出各自的工业应用场景。
2. 学会用"**DB 中的数组 + 指针变量**"搭建栈的数据结构，并用梯形图完整实现**入栈（PUSH）、出栈（POP）、栈满/栈空判断**。
3. 能用 SCL 把同样的功能封装成**可复用的 FC**，体会两种语言在"数据处理类"程序上的代码量差距。
4. 通过"记录最近 10 次故障时间"完整案例，掌握**循环队列**和 **DTL 时间类型**、**RD_LOC_T 读时钟指令**的使用。
5. 能在 PLCSIM 中独立完成从建变量、下载到逐项验证、排错的全过程。

---

## 一、栈的概念

### 1.1 什么是栈（Stack）：像叠盘子一样"后进先出"

食堂里摞盘子：洗好的盘子**放在最上面**，取盘子也是**从最上面拿**。最后放上去的盘子，一定最先被拿走——这就是**栈**的规矩：**后进先出（LIFO，Last In First Out）**。

对应两个基本动作：

- **入栈（PUSH）**：把新数据"摞"到栈顶；
- **出栈（POP）**：把栈顶的数据"拿"走。

```text
   入栈 A        入栈 B        入栈 C        出栈 → 拿到 C
                                              （最后进来的最先出去）
  ┌─────┐      ┌─────┐      ┌─────┐
  │  A  │      │  B  │ ←栈顶 │  C  │ ←栈顶       ┌─────┐
  └─────┘      │  A  │      │  B  │             │  B  │ ←栈顶
     空        └─────┘      │  A  │             │  A  │
                           └─────┘             └─────┘
```

栈里真正干活的，除了存数据的"格子"（数组），还有一个**栈顶指针**：它像一根手指，始终指着"下一个空格子"。入栈时先放数据、手指上移；出栈时手指先下移、再取出数据。

### 1.2 顺便认识队列（Queue）：先进先出

与栈相对的是**队列**——像排队买奶茶：**先来的人先被服务**，即**先进先出（FIFO，First In First Out）**。

| 对比项 | 栈 Stack | 队列 Queue |
| --- | --- | --- |
| 原则 | 后进先出 LIFO | 先进先出 FIFO |
| 生活类比 | 叠盘子、羽毛球筒 | 排队结账、打印队列 |
| 取走的是 | **最新**的数据 | **最旧**的数据 |
| 适合场景 | 撤销操作、暂存断点 | 报警按顺序确认、任务排队 |

> **本笔记的重要说明**：本章的完整案例"记录最近 10 次故障时间"，实际实现的是**循环队列（环形缓冲区）**——存满后新记录会覆盖最旧的记录，让缓冲区里**永远保留最近 10 条**。为什么不用纯栈？因为"报警要按发生顺序逐条确认"，先发生的先确认，这是 FIFO 的活儿；而且环形覆盖能自动丢弃老数据，不用人工清理。学完本章你会同时掌握"栈的写法"和"循环队列的写法"，两者数据结构几乎一样，只差几行指针逻辑。

### 1.3 工业应用场景

1. **缓存区**：通讯口收到的报文先存入缓冲区，CPU 再逐条解析，防止来不及处理导致丢数（比如串口接收缓冲区就是典型的循环队列）。
2. **历史记录**：保留最近 N 次故障/停机/操作记录，供屏幕翻查或下载分析——"保留最近 10 次"就是环形队列。
3. **撤销操作**：类似 Word 的 Ctrl+Z。每次参数修改前把旧值压栈，想撤销就出栈恢复（LIFO 正好符合"撤销最近一次"的直觉）。
4. **程序内部**：CPU 调用块时保存/恢复临时数据、中断嵌套，底层都在用栈的思想。

---

## 二、用 LAD 实现栈

> **实验约定**：本节是一个"练习栈"程序，和第四章的"故障记录案例"**共用 I0.2、I0.3 两个按钮**。实际做实验时请二选一（两个项目分开建，或确认 OB1 中只调用其中一套程序），否则两个程序会抢同一个输入。
> 练习里把**温度 MW20**（课程统一约定的 Int 变量）当作"待入栈的数据"，模拟"每隔一会儿把当前温度存起来"。

### 2.1 数据结构设计：DB 中的数组 + 指针变量

PLC 没有"现成的栈指令"，我们用"**数组当格子、Int 变量当指针**"自己搭。新建全局 DB"堆栈DB"（保持默认优化访问）：

```text
┌─ 堆栈DB（全局数据块，优化访问）──────────────────────────┐
│                                                        │
│  栈区     : Array[1..10] of Int   ← 10 个格子当栈体      │
│  栈顶指针 : Int  起始值 = 1   ← 指向"下一个空格子"        │
│  元素个数 : Int  起始值 = 0   ← 栈里现有几个数            │
│  弹出值   : Int               ← 出栈时取出的数据放这里    │
│  错误码   : Int               ← 0正常 1栈满 2栈空        │
│                                                        │
└────────────────────────────────────────────────────────┘
```

内存中的样子（空栈时）：

```text
   格子号:    1     2     3     4    ...   10
        ┌─────┬─────┬─────┬─────┬─────┬─────┐
   栈区  │  ？ │  ？ │  ？ │  ？ │ ... │  ？ │   ？= 无效旧值
        └─────┴─────┴─────┴─────┴─────┴─────┘
          ↑
      栈顶指针 = 1（指向下一个要写入的空格子）
      元素个数 = 0（栈空）
```

> **起始值很重要**：`栈顶指针` 的起始值必须填 **1**、`元素个数` 填 **0**（在 DB 的"起始值"列填写后重新下载），否则第一次入栈就会把数据写错格子。

PLC 变量表新增（沿用课程统一约定）：

| 名称 | 数据类型 | 地址 | 说明 |
| --- | --- | --- | --- |
| 入栈按钮 | Bool | I0.2 | 每按一次，压入一个温度值 |
| 出栈按钮 | Bool | I0.3 | 每按一次，弹出一个数据 |
| 温度 | Int | MW20 | 待入栈的数据（课程统一约定） |
| 入栈边沿位 | Bool | M10.1 | I0.2 上升沿存储位 |
| 出栈边沿位 | Bool | M10.2 | I0.3 上升沿存储位 |
| 入栈脉冲 | Bool | M0.0 | I0.2 的上升沿单脉冲 |
| 出栈脉冲 | Bool | M0.1 | I0.3 的上升沿单脉冲 |
| 栈满标志 | Bool | M0.2 | 元素个数 ≥ 10 |
| 栈空标志 | Bool | M0.3 | 元素个数 ≤ 0 |

### 2.2 入栈（PUSH）操作的梯形图实现

**先做边沿和标志判断，再做动作**（顺序有讲究，保证同周期判断、同周期执行，不会"慢半拍"）：

```text
网络 1：入栈脉冲（上升沿，防长按连发）
     I0.2     M10.1
+───┤ P ├────────────────( )───+
   入栈按钮  边沿存储位   M0.0（入栈脉冲）

网络 2：出栈脉冲
     I0.3     M10.2
+───┤ P ├────────────────( )───+
   出栈按钮  边沿存储位   M0.1（出栈脉冲）

网络 3：栈满判断（放在动作网络之前！）
+--[>=I]--10------------( )---+
   元素个数        M0.2
   （堆栈DB）      栈满标志

网络 4：栈空判断
+--[==I]---0------------( )---+
   元素个数        M0.3
   （堆栈DB）      栈空标志
```

入栈动作网络（栈未满时执行，共 3 步）：

```text
网络 5：入栈动作
+--[ ]---┤/├---+--------------------------------------------+
   M0.0    M0.2 |  第 1 步：把温度写进"栈顶指针"指向的格子      |
  入栈脉冲 栈满  |  ┌───────────────────────────────────────┐ |
                |  │ MOVE                                  | |
                |  │ IN : "温度"（MW20）                    | |
                |  │ OUT: "堆栈DB".栈区[栈顶指针]            | |
                |  └───────────────────────────────────────┘ |
                |  第 2 步：栈顶指针 + 1（上移一格）            |
                |  ┌───────────────────────────────────────┐ |
                |  │ ADD   IN1: 栈顶指针   IN2: 1           | |
                |  │ OUT : 栈顶指针                        | |
                |  └───────────────────────────────────────┘ |
                |  第 3 步：元素个数 + 1                       |
                |  ┌───────────────────────────────────────┐ |
                |  │ ADD   IN1: 元素个数   IN2: 1           | |
                |  │ OUT : 元素个数                        | |
                |  └───────────────────────────────────────┘ |
```

**逐段解释**：

1. `┤P├` 产生单脉冲，按住按钮也不会连续入栈；
2. `┤/├`（栈满标志的常闭触点）保证**栈满后拒绝入栈**；
3. MOVE 框的输出写成 `"堆栈DB".栈区[栈顶指针]`——方括号里放指针变量，这正是上一章学的**数组索引间接寻址**：指针指向哪个格子，数据就写进哪个格子；
4. 入栈顺序口诀：**"先放货，再挪手指，再记账"**（写数据 → 指针+1 → 个数+1）。

### 2.3 出栈（POP）操作的梯形图实现

出栈是入栈的"反动作"，但注意**顺序不同**：指针要先**下移一格**回到"最后放进去的那个格子"，才能取出数据。

```text
网络 6：出栈动作
+--[ ]---┤/├---+--------------------------------------------+
   M0.1    M0.3 |  第 1 步：栈顶指针 - 1（先移回最后一个数据格） |
  出栈脉冲 栈空  |  ┌───────────────────────────────────────┐ |
                |  │ SUB   IN1: 栈顶指针   IN2: 1           | |
                |  │ OUT : 栈顶指针                        | |
                |  └───────────────────────────────────────┘ |
                |  第 2 步：取出该格子的数据                   |
                |  ┌───────────────────────────────────────┐ |
                |  │ MOVE                                  | |
                |  │ IN : "堆栈DB".栈区[栈顶指针]            | |
                |  │ OUT: "堆栈DB".弹出值                   | |
                |  └───────────────────────────────────────┘ |
                |  第 3 步：元素个数 - 1                       |
                |  ┌───────────────────────────────────────┐ |
                |  │ SUB   IN1: 元素个数   IN2: 1           | |
                |  │ OUT : 元素个数                        | |
                |  └───────────────────────────────────────┘ |
```

**为什么出栈要"先减指针再取数"？** 因为入栈后指针已经指向"下一个**空**格子"（数据在它下面一格）。出栈时先把手指下移一格落回数据上，再取货。顺序口诀：**"先挪手指，再取货，再销账"**。如果顺序写反，取到的将是无效旧值，而且当栈空时指针会一路减到 0 甚至负数，索引越界导致 CPU 报错。

### 2.4 栈满/栈空的判断

- **栈满**：`元素个数 >= 10` → M0.2 栈满标志。作用：拒绝再入栈（网络 5 的常闭触点），实际工程中还可点亮报警灯提示"缓冲区满"；
- **栈空**：`元素个数 == 0` → M0.3 栈空标志。作用：拒绝出栈（网络 6 的常闭触点），避免指针减到越界。

**思考题**：为什么判断网络（3、4）要放在动作网络（5、6）**前面**？因为 PLC 从上往下逐网络扫描，把判断放前面，动作网络当场就能用上"刚刚算出来的"标志，保证入栈、判断在同一周期内一致；若放在后面，动作只能用上一个周期的旧标志，虽然通常没大碍，但不是好习惯。

> **想单独验证练习栈？** 方法与本章第五节相同：监控表中把 `温度` MW20 改成不同数值（如 60、61、62），依次脉冲 I0.2 入栈三次，观察 `堆栈DB.栈区[1..3]` 依次变为 60、61、62、`元素个数`=3；再脉冲 I0.3 出栈一次，`弹出值` 应为 **62**（最后进的最先出）——这一下你就亲眼验证了 LIFO。

---

## 三、用 SCL 实现栈

同样的功能，用 SCL 写出来只有十几行，而且逻辑一目了然、改动方便。这就是"数据处理类程序首选 SCL"的典型场景。

### 3.1 封装成可复用的 FC 函数

新建 FC"FC_堆栈操作"，语言选 SCL。**接口参数定义**如下：

| 参数区 | 名称 | 数据类型 | 说明 |
| --- | --- | --- | --- |
| Input | 入栈请求 | Bool | 单脉冲（调用处用上升沿产生） |
| Input | 出栈请求 | Bool | 单脉冲（调用处用上升沿产生） |
| Input | 入栈数据 | Int | 要压入的值 |
| InOut | 栈区 | Array[1..10] of Int | 栈体（调用者自己的存储区） |
| InOut | 栈顶指针 | Int | 指向下一个空格子（1~10 有效） |
| InOut | 元素个数 | Int | 当前元素数量 |
| Output | 弹出数据 | Int | 出栈取出的值 |
| Output | 栈满 | Bool | 满标志 |
| Output | 栈空 | Bool | 空标志 |
| Output | 错误码 | Int | 0=正常 1=栈满被拒 2=栈空被拒 |

> 把栈区、指针做成 **InOut** 参数是关键设计：FC 本身不保存数据，谁调用它，就操作谁的数据——同一个 FC 可以同时服务多个互不干扰的栈。

完整 SCL 代码：

```pascal
FUNCTION "FC_堆栈操作" : Void
{ S7_Optimized_Access := 'TRUE' }
{ ...接口参数按上表在块接口中定义... }

BEGIN
    // ---------- 第 0 步：根据元素个数刷新满/空标志 ----------
    #栈满 := (#元素个数 >= 10);
    #栈空 := (#元素个数 <= 0);
    #错误码 := 0;

    // ---------- 入栈 PUSH ----------
    IF #入栈请求 THEN
        IF #栈满 THEN
            #错误码 := 1;                     // 栈满：拒绝入栈
        ELSE
            #栈区[#栈顶指针] := #入栈数据;     // 先放货
            #栈顶指针 := #栈顶指针 + 1;       // 挪手指
            #元素个数 := #元素个数 + 1;       // 记账
            #栈满 := (#元素个数 >= 10);       // 刚好放满时同步刷新标志
        END_IF;
    END_IF;

    // ---------- 出栈 POP ----------
    IF #出栈请求 THEN
        IF #栈空 THEN
            #错误码 := 2;                     // 栈空：拒绝出栈
        ELSE
            #栈顶指针 := #栈顶指针 - 1;       // 先挪手指
            #弹出数据 := #栈区[#栈顶指针];     // 取货
            #元素个数 := #元素个数 - 1;       // 销账
            #栈空 := (#元素个数 <= 0);
        END_IF;
    END_IF;
END_FUNCTION
```

**在 OB1 中调用**（梯形图版 OB1 用"调用框"，边沿脉冲在前面网络用 `┤P├` 产生）：

```text
网络 X：调用栈操作 FC
+--[ ]--+------------------------------------+
   M0.0 |        ┌───────────────────────┐
 入栈脉冲|        │    FC_堆栈操作         │
        |        │                       │
        |        │ 入栈请求 := M0.0       |
        |        │ 出栈请求 := M0.1       |
        |        │ 入栈数据 := "温度"     |
        |        │ 栈区     := "堆栈DB".栈区        |
        |        │ 栈顶指针 := "堆栈DB".栈顶指针    |
        |        │ 元素个数 := "堆栈DB".元素个数    |
        |        │ 弹出数据 => "堆栈DB".弹出值      |
        |        │ 栈满     => M0.2               |
        |        │ 栈空     => M0.3               |
        |        │ 错误码   => "堆栈DB".错误码      |
        |        └───────────────────────┘
```

若 OB1 本身用 SCL 写，则一行完成调用（输出参数用 `=>`）：

```pascal
"FC_堆栈操作"(入栈请求 := "入栈脉冲",
              出栈请求 := "出栈脉冲",
              入栈数据 := "温度",
              栈区     := "堆栈DB".栈区,
              栈顶指针 := "堆栈DB".栈顶指针,
              元素个数 := "堆栈DB".元素个数,
              弹出数据 => "堆栈DB".弹出值,
              栈满     => "栈满标志",
              栈空     => "栈空标志",
              错误码   => "堆栈DB".错误码);
```

### 3.2 SCL vs LAD 在此场景下的代码量对比

| 对比项 | LAD 实现 | SCL 实现 |
| --- | --- | --- |
| 入栈逻辑 | 约 3 个网络（1 个 MOVE + 2 个 ADD 框） | 4 行代码 |
| 出栈逻辑 | 约 3 个网络（1 个 SUB + 1 个 MOVE + 1 个 SUB） | 4 行代码 |
| 满/空判断 | 2 个网络（2 个比较器） | 2 行代码 |
| 边沿脉冲 | 2 个网络（P 触点） | 2 行代码 |
| 合计 | 约 10 个网络、10 余个指令盒 | 约 15 行 |
| 把容量从 10 改成 20 | 要逐网络修改比较值、检查范围 | 只改数组定义和一处 `>= 10` |
| 逻辑复用 | 复制粘贴网络，容易漏改 | 封装成 FC 后到处调用 |
| 排查体验 | 盒子跳来跳去，要靠网络注释 | 从上往下读，像看文章 |

**结论**：位逻辑连锁、启停控制用 LAD 直观；**数组、循环、指针这类"数据加工"程序，SCL 的优势是压倒性的**。

---

## 四、完整案例：记录最近 10 次故障时间（循环队列）

### 4.1 需求分析

设备每发生一次故障，就把**发生时刻**记录下来；屏幕上随时能查"最近一次、上一次……最早一次"故障时间；值班员按下"报警确认"按钮，表示"最早那条故障我处理完了"，把它从记录中移出；记录满 10 条后，**新故障自动覆盖最旧的记录**，保证缓冲区里永远是最近 10 次。

数据来源：用系统指令 **RD_LOC_T** 读取 CPU 的本地时间，存入 **DTL** 类型变量。

### 4.2 数据结构与 DTL 小知识

新建全局 DB"故障记录DB"（优化访问）：

| 变量名 | 数据类型 | 起始值 | 说明 |
| --- | --- | --- | --- |
| 时间记录 | Array[1..10] of DTL | — | 环形缓冲区本体 |
| 写指针 | Int | 1 | 下一个要写入的格子 |
| 读指针 | Int | 1 | 最旧记录所在格子 |
| 已存条数 | Int | 0 | 缓冲区里的记录条数 |
| 新时间 | DTL | — | RD_LOC_T 每周期读回的当前时间 |
| 时间读取错误 | Int | 0 | RD_LOC_T 的返回值 |
| 错误码 | Int | 0 | 0正常 1满覆盖 2空队确认 |

**DTL 是什么？** DTL 是 S7-1200/1500 的"日期时间"类型，占 12 字节，把时间拆成人能直接看懂的字段：

| 字段 | 范围 | 字段 | 范围 |
| --- | --- | --- | --- |
| 年 | 如 2026 | 时 | 0~23 |
| 月 | 1~12 | 分 | 0~59 |
| 日 | 1~31 | 秒 | 0~59 |
| 星期 | 1~7 | 毫秒 | 0~999 |

监控 DB 时展开 DTL 变量，字段一目了然。**PLCSIM 仿真时，RD_LOC_T 默认读取你电脑的系统时间**，无需额外设置。

### 4.3 循环队列的工作原理

把 10 个格子想成一条**首尾相接的环形跑道**，写指针 W 和读指针 R 沿着跑道转圈：

```text
写入 3 条后：
      ┌──────┬──────┬──────┬──────┬─── ... ───┬──────┐
      │故障1 │故障2 │故障3 │  空  │    ...    │  空  │
      └──────┴──────┴──────┴──────┴───────────┴──────┘
        ↑R=1                ↑W=4
     （最旧的是 1 号格）  （下一个写 4 号格）

存满 10 条后再来新故障（关键动作）：
  ① 新记录写进 W 指向的格子 —— 而满队时 W 指的正是最旧的格子
  ② W 前移一格，同时 R 也"跟进"到 W 的新位置
  ③ 已存条数保持 10 不变
  → 最旧记录被无声无息地"挤"出队列，留下的永远是最近 10 条
```

核心规则（务必记住这三条）：

1. **入队**：写入 → `写指针 = (写指针 MOD 10) + 1`（10 回绕成 1，其余 +1）→ 未满则条数+1，**已满则读指针跟进写指针**；
2. **出队**：条数 > 0 时，`读指针 = (读指针 MOD 10) + 1`，条数−1；
3. **两个指针永远只走 1~10 的圈子**，绝不越界。

> 再次提醒：本案例与第二章练习**共用 I0.2（故障触发/入栈）、I0.3（报警确认/出栈）**，请只下载其中一套程序进行实验。

### 4.4 LAD 实现（OB1，逐网络分析）

PLC 变量表新增：

| 名称 | 数据类型 | 地址 | 说明 |
| --- | --- | --- | --- |
| 故障触发按钮 | Bool | I0.2 | 模拟一次故障发生 |
| 报警确认按钮 | Bool | I0.3 | 确认（移出）最旧一条 |
| 报警灯 | Bool | Q0.2 | 有未确认故障时常亮（课程统一引脚） |
| 蜂鸣器 | Bool | Q0.3 | 新故障提示音 2 秒（课程统一引脚） |
| 故障脉冲 | Bool | M0.0 | I0.2 上升沿单脉冲 |
| 确认脉冲 | Bool | M0.1 | I0.3 上升沿单脉冲 |
| 故障边沿存储 | Bool | M0.2 | I0.2 边沿检测存储位 |
| 确认边沿存储 | Bool | M0.3 | I0.3 边沿检测存储位 |

```text
网络 1：故障脉冲
     I0.2     M0.2
+───┤ P ├────────────────( )───+
   故障按钮  边沿存储位   M0.0（故障脉冲）

网络 2：读 CPU 本地时间（每个扫描周期都执行）
            ┌────────────────────────────┐
            │         RD_LOC_T           │
            │  RET_VAL → "故障记录DB".时间读取错误（Int）│
            │  CDT     → "故障记录DB".新时间（DTL）     │
            └────────────────────────────┘

网络 3：新故障写入"写指针"指向的格子（间接寻址）
+--[ ]---+---------------------------------------------+
   M0.0  |  ┌─────────────────────────────────────────┐
 故障脉冲 +-─┤ MOVE                                    │
         |  │ IN : "故障记录DB".新时间                  │
         |  │ OUT: "故障记录DB".时间记录[写指针]         │
         |  └─────────────────────────────────────────┘

网络 4：写指针 + 1
+--[ ]---+---------------------------------------------+
   M0.0  |  ┌─────────────────────────────────────────┐
 故障脉冲 +──┤ ADD  IN1: 写指针  IN2: 1                 │
         |  │ OUT: 写指针                              │
         |  └─────────────────────────────────────────┘

网络 5：写指针回绕（>10 就回 1，条件不带脉冲，自愈式判断）
+--[>=I]--11-----------+-----------------------------+
   写指针              | ┌─────────────────────────┐ |
                       +-┤ MOVE  IN : 1            |-+
                         │ OUT: 写指针             │
                         └─────────────────────────┘

网络 6：未满时条数 + 1
+--[ ]---[<I]--10------+---------------------------------+
   M0.0   已存条数     | ┌─────────────────────────────┐ |
 故障脉冲              +-┤ ADD  IN1: 已存条数  IN2: 1   |-+
                       | │ OUT: 已存条数               │ |
                       | └─────────────────────────────┘ |

网络 7：已满时，读指针跟进写指针（最旧的刚被覆盖，最旧的变成下一格）
+--[ ]---[>=I]--10----+---------------------------------+
   M0.0   已存条数    | ┌─────────────────────────────┐  |
 故障脉冲             +-┤ MOVE  IN : 写指针            |--+
                      | │ OUT: 读指针                 │  |
                      | └─────────────────────────────┘  |
```

出队与报警输出：

```text
网络 8：确认脉冲
     I0.3     M0.3
+───┤ P ├────────────────( )───+
   确认按钮  边沿存储位   M0.1（确认脉冲）

网络 9：有记录时读指针 + 1（越过最旧记录）
+--[ ]---[>I]---0-----+---------------------------------+
   M0.1   已存条数    | ┌─────────────────────────────┐  |
 确认脉冲             +-┤ ADD  IN1: 读指针  IN2: 1     |--+
                      | │ OUT: 读指针                 │  |
                      | └─────────────────────────────┘  |

网络 10：读指针回绕（>10 就回 1）
+--[>=I]--11-----------+-----------------------------+
   读指针              | ┌─────────────────────────┐ |
                       +-┤ MOVE  IN : 1            |-+
                         │ OUT: 读指针             │
                         └─────────────────────────┘

网络 11：有记录时条数 - 1（注意放在网络 9 之后，条件读的还是旧值）
+--[ ]---[>I]---0-----+---------------------------------+
   M0.1   已存条数    | ┌─────────────────────────────┐  |
 确认脉冲             +-┤ SUB  IN1: 已存条数  IN2: 1   |--+
                      | │ OUT: 已存条数               │  |
                      | └─────────────────────────────┘  |

网络 12：报警灯（有未确认故障就亮）
+--[>=I]---1-----------( )---+
   已存条数        Q0.2
                   报警灯

网络 13：新故障提示音 2 秒（TP 脉冲定时器，实例名：提示定时器）
+--[ ]---+┌────────────────┐
   M0.0   │      TP        ├---( )---+
 故障脉冲 │ 提示定时器      │  Q0.3   |
          │ PT: T#2s       │  蜂鸣器  |
          └────────────────┘
```

**网络顺序的三个关键点**：

1. 网络 3（写数据）→ 4（写指针+1）→ 5（回绕）→ 6/7（条数与读指针）：先写后移、满队时读指针拿到的是**回绕后**的写指针，逻辑环环相扣；
2. 网络 9（读指针+1）必须放在网络 11（条数−1）**之前**：如果先减条数，网络 9 的条件"已存条数>0"就可能用刚减过的值，最后一条记录会"确认不掉"读指针；
3. 网络 5、10 的回绕条件不带脉冲触点，即使指针被人手动改乱，下一个周期也会自动修正（自愈式写法）。

### 4.5 SCL 实现（同样的功能，工程上更推荐）

封装成两个 FC：**FC_故障记录管理**（入队+出队）和 **FC_读最近故障**（供画面查询第 N 新的记录）。

```pascal
FUNCTION "FC_故障记录管理" : Void
{ S7_Optimized_Access := 'TRUE' }

VAR_INPUT
    入队脉冲 : Bool;        // 新故障（调用处已做上升沿）
    出队脉冲 : Bool;        // 确认一条（调用处已做上升沿）
    新时间   : DTL;
END_VAR

VAR_IN_OUT
    记录区   : Array[1..10] of DTL;
    写指针   : Int;
    读指针   : Int;
    已存条数 : Int;
END_VAR

VAR_OUTPUT
    错误码 : Int;           // 0=正常 1=满队覆盖最旧 2=空队确认无效
END_VAR

BEGIN
    #错误码 := 0;

    // ---------- 入队：新故障 ----------
    IF #入队脉冲 THEN
        #记录区[#写指针] := #新时间;            // 1. 写入
        #写指针 := (#写指针 MOD 10) + 1;        // 2. 回绕：10→1，其余+1
        IF #已存条数 < 10 THEN
            #已存条数 := #已存条数 + 1;         // 3a. 未满：记账
        ELSE
            #读指针 := #写指针;                // 3b. 已满：最旧被覆盖，读指针跟进
            #错误码 := 1;
        END_IF;
    END_IF;

    // ---------- 出队：确认一条 ----------
    IF #出队脉冲 THEN
        IF #已存条数 > 0 THEN
            #读指针 := (#读指针 MOD 10) + 1;    // 越过最旧记录
            #已存条数 := #已存条数 - 1;
        ELSE
            #错误码 := 2;                      // 空队：确认无效
        END_IF;
    END_IF;
END_FUNCTION
```

```pascal
FUNCTION "FC_读最近故障" : Void
{ S7_Optimized_Access := 'TRUE' }

VAR_IN_OUT
    记录区   : Array[1..10] of DTL;   // 传引用不做拷贝，效率高
    写指针   : Int;
    已存条数 : Int;
END_VAR

VAR_INPUT
    往前数 : Int;           // 1=最近一次，2=上一次，……10=最早一次
END_VAR

VAR_OUTPUT
    时间值 : DTL;
    有效   : Bool;
END_VAR

VAR_TEMP
    索引 : Int;
END_VAR

BEGIN
    #有效 := FALSE;
    IF (#已存条数 > 0) AND (#往前数 >= 1) AND (#往前数 <= #已存条数) THEN
        // 公式：从"写指针-1"（最近一格）再往回退 (往前数-1) 格
        // “+10”保证被减数非负，“MOD 10”实现回绕，最后 +1 折算回 1~10
        #索引 := ((#写指针 - 1 - #往前数 + 10) MOD 10) + 1;
        #时间值 := #记录区[#索引];
        #有效 := TRUE;
    END_IF;
END_FUNCTION
```

**OB1 用 SCL 写的完整主程序**（与梯形图版二选一）：

```pascal
// ========== OB1：故障记录主程序（SCL 版） ==========

// 1. 每个周期读取 CPU 本地时间（系统指令，输出参数用 => ）
RD_LOC_T(RET_VAL => "故障记录DB".时间读取错误,
         CDT     => "故障记录DB".新时间);

// 2. 产生两个单脉冲（M0.0/M0.1 已在 PLC 变量表中定义）
"故障脉冲" := "故障触发按钮" AND NOT "故障边沿存储";   // 故障边沿存储 = M0.2
"故障边沿存储" := "故障触发按钮";

"确认脉冲" := "报警确认按钮" AND NOT "确认边沿存储";   // 确认边沿存储 = M0.3
"确认边沿存储" := "报警确认按钮";

// 3. 调用记录管理 FC（一次调用同时处理入队与出队）
"FC_故障记录管理"(入队脉冲 := "故障脉冲",
                  出队脉冲 := "确认脉冲",
                  新时间   := "故障记录DB".新时间,
                  记录区   := "故障记录DB".时间记录,
                  写指针   := "故障记录DB".写指针,
                  读指针   := "故障记录DB".读指针,
                  已存条数 := "故障记录DB".已存条数,
                  错误码   => "故障记录DB".错误码);

// 4. 报警灯：有未确认故障就亮
IF "故障记录DB".已存条数 > 0 THEN
    "报警灯" := TRUE;
ELSE
    "报警灯" := FALSE;
END_IF;

// 5. 新故障提示音 2 秒（IEC 定时器 TP，实例 DB：提示定时器）
"提示定时器"(IN := "故障脉冲", PT := T#2s);
"蜂鸣器" := "提示定时器".Q;
```

> 注意第 2 步的写法：**先把边沿结果存进 M 位**（故障脉冲/确认脉冲），后面所有网络都复用它。如果像 `IF 按钮 AND NOT 边沿存储 THEN ...` 之后才更新边沿存储，同一周期后面的代码看到的边沿就"过期"了——这是 SCL 新手最常见的边沿丢失问题。

### 4.6 "旧记录被覆盖"是怎么发生的？

连续触发 11 次故障来观察：前 10 次把 1~10 号格填满（已存条数=10）；第 11 次故障时，写指针转回 1 号格——正好是**最旧**那条记录的位置——新时间直接覆盖它，同时读指针跟进到 2 号格。1 号格的旧记录就此"消失"，缓冲区内永远保有最近 10 条。整个过程不需要任何"删除"操作，这就是循环队列的精妙之处。

---

## 五、PLCSIM 仿真验证步骤

> 本节验证第四章"故障记录"案例。**请确保 OB1 中只调用了案例程序**（第二章练习栈与案例共用 I0.2/I0.3）。

### ① 需要建立的变量清单

**PLC 变量表**：

| 名称 | 数据类型 | 地址 | 说明 |
| --- | --- | --- | --- |
| 启动按钮 | Bool | I0.0 | 课程统一引脚（本章程序未用到，保留） |
| 停止按钮 | Bool | I0.1 | 课程统一引脚（本章程序未用到，保留） |
| 故障触发按钮 | Bool | I0.2 | 模拟一次故障 |
| 报警确认按钮 | Bool | I0.3 | 确认（移出）最旧记录 |
| 报警灯 | Bool | Q0.2 | 有未确认故障时常亮 |
| 蜂鸣器 | Bool | Q0.3 | 新故障提示音 2 秒 |
| 故障脉冲 | Bool | M0.0 | I0.2 上升沿 |
| 确认脉冲 | Bool | M0.1 | I0.3 上升沿 |
| 故障边沿存储 | Bool | M0.2 | SCL 版边沿检测用 |
| 确认边沿存储 | Bool | M0.3 | SCL 版边沿检测用 |
| 温度 | Int | MW20 | 练习栈的入栈数据（本章程序未用到，保留） |

**全局 DB"故障记录DB"**（起始值列必须填：写指针=1、读指针=1、已存条数=0）：

| 变量名 | 数据类型 | 起始值 |
| --- | --- | --- |
| 时间记录 | Array[1..10] of DTL | — |
| 写指针 | Int | 1 |
| 读指针 | Int | 1 |
| 已存条数 | Int | 0 |
| 新时间 | DTL | — |
| 时间读取错误 | Int | 0 |
| 错误码 | Int | 0 |

**程序块**：OB1（LAD 或 SCL 二选一）；FC_故障记录管理、FC_读最近故障（SCL）；调用 TP 时自动生成实例 DB"提示定时器"。

### ② 启动仿真并下载程序的步骤

1. 选中项目树中的 PLC 站点，点击"**启动仿真**"，PLCSIM 打开并创建仿真 CPU；
2. TIA 中点击"**下载到设备 → 硬件和软件（仅更改）**"，把全部块下载进仿真 CPU；
3. 在 PLCSIM 中将 CPU 切到 **RUN**；
4. 若使用 SCL 版 OB1，编译时确保无"调用参数不完整"错误（所有形参都要连线）。

### ③ 用监控表模拟输入/修改变量的方法

1. 新建监控表"监控表_故障记录"，加入：故障触发按钮、报警确认按钮、报警灯、蜂鸣器、故障记录DB 全部变量；
2. 点击"监控"（眼镜图标）开始观察；
3. **模拟故障**：在"故障触发按钮"的修改值列输入 `1` 回车、再输入 `0` 回车——一次完整的按钮动作即产生一个上升沿；
4. **加速测试回绕**（可选）：直接在监控值列把 `写指针` 改成 `10`、`已存条数` 改成 `10`，下一次故障就会触发"满队覆盖"分支；
5. 展开 `时间记录` 中某个 DTL 变量前的折叠符号，可逐字段查看年/月/日/时/分/秒。

### ④ 预期结果

| 步骤 | 操作 | 预期结果 |
| --- | --- | --- |
| 1 | 下载进入 RUN | 写指针=1、读指针=1、已存条数=0，Q0.2 灭 |
| 2 | 脉冲 I0.2 一次 | `时间记录[1]` 写入当前电脑时间；写指针=2；已存条数=1；Q0.2 亮；Q0.3 响约 2 秒后自动停 |
| 3 | 再脉冲 I0.2 两次（共 3 次） | 时间记录[1..3] 各有一条时间（时间依次变新）；写指针=4；已存条数=3 |
| 4 | 脉冲 I0.3 一次（确认） | 已存条数=2；读指针=2（1 号格的最旧记录被移出）；Q0.2 仍亮 |
| 5 | 再脉冲 I0.3 两次 | 已存条数=0；读指针=4；Q0.2 灭 |
| 6 | 空队后再脉冲 I0.3 | 无任何变化，`错误码`=2（SCL 版可观察到） |
| 7 | 监控表把写指针改为 10、已存条数改为 10，脉冲 I0.2 一次 | 新时间写入 `时间记录[10]`；写指针回绕为 1；读指针=1；`错误码`=1（满队覆盖） |
| 8 | 连续脉冲 I0.2 共 11 次（从零开始） | 第 11 次覆盖 `时间记录[1]`，已存条数稳定为 10 |

### ⑤ 功能验证清单（逐项打勾）

- [ ] 每次故障后 `时间记录[写指针原值]` 出现新的时间戳，且与电脑时钟一致（误差秒级以内）；
- [ ] 已存条数最多为 10，不会超过；
- [ ] 写指针在 1→10→1 之间循环，从未出现 0、11 或更大；
- [ ] 确认按钮使已存条数减一、读指针前移，且空队时按确认不再变化（错误码=2）；
- [ ] 存满 10 条后再来新故障，`时间记录` 中**最早**的那条被新时间覆盖；
- [ ] 报警灯 Q0.2 严格跟随"已存条数 > 0"；
- [ ] 蜂鸣器 Q0.3 只在新故障时响 2 秒，随后自动关闭；
- [ ] （选做）调用 FC_读最近故障（往前数=1），输出时间值应等于最新写入的那条。

### ⑥ 结果不符时的排查方法

1. **时间记录一直是默认值**：检查 RD_LOC_T 是否在 OB1 中每个周期都被调用（不要串在脉冲触点后面）；看`时间读取错误`是否为 0，非 0 说明调用有问题（如参数未连线）。
2. **CPU 转 STOP，诊断为"索引/范围错误"**：十有八九是指针越界——检查回绕逻辑 `(写指针 MOD 10) + 1` 或回绕比较网络是否遗漏；确认 DB 起始值里写指针=1（若起始值为 0，第一次写入就越界）。
3. **条数只增不减或减不到 0**：检查网络 9/11（或 SCL 中出队 IF）的顺序与条件"已存条数>0"；SCL 版注意错误码是否被入队分支后覆盖。
4. **满队覆盖不生效**：确认满队分支"读指针 := 写指针"是在**写指针已 +1 并回绕之后**执行（LAD 版网络 7 必须排在网络 4、5 之后）。
5. **蜂鸣器一直响或一直不响**：TP 的 IN 应接"故障脉冲"（单脉冲），误接按钮常开触点会导致按住 2 秒以上时持续输出；实例 DB 是否为 TP 类型、名称是否与调用一致。
6. **边沿不触发（按一次记录多次或不记录）**：LAD 版检查 `┤P├` 的位置；SCL 版检查"边沿存储"的赋值语句是否紧跟在脉冲计算之后、且变量用的是 M 位（不能用 TEMP，临时变量每个周期都是随机值）。
7. **两套程序互相干扰**：确认 OB1 中没有同时调用练习栈网络/FC 与故障记录 FC（它们共用 I0.2/I0.3）。

---

## 🛠️ 动手实操：详细操作步骤（点击级）

> LAD 版网络的搭建要点已在第二节逐网络给出（边沿在前、判断网络在动作网络之前），第五节已有仿真验证点击流，本节补齐"SCL 版封装 FC → 在 Main 中调用"的完整点击流。建 `堆栈DB` 时变量与起始值按 2.1 节的表格录入（栈顶指针=1、元素个数=0 是保命设置）。

### 实操一：封装 FC_堆栈操作 的完整点击流

1. 项目树 → PLC_1 → 程序块 → 双击"添加新块"（或右侧空白处右键 → 添加新块）。
2. 对话框中选"**函数 (FC)**"，**"语言"下拉选 SCL**（默认可能是 LAD，务必手动切换），名称填 `FC_堆栈操作` → 点"确定"。
3. 双击打开新块：上半部分是**块接口表格**（按 Input / InOut / Output 分区），对照 3.1 节的接口参数表逐行录入：
   - 点击 **Input** 区标签 → "名称"列输入 `入栈请求` → 回车 → "数据类型"列下拉选 `Bool`；同样方法添加 `出栈请求`(Bool)、`入栈数据`(Int)；
   - **InOut** 区：`栈区` → 数据类型列**直接键入** `Array[1..10] of Int` → 回车（行首出现折叠符号即成功）；再添加 `栈顶指针`(Int)、`元素个数`(Int)；
   - **Output** 区：`弹出数据`(Int)、`栈满`(Bool)、`栈空`(Bool)、`错误码`(Int)；
   - 每行可在"注释"列写一句说明，方便日后阅读。
4. 把 3.1 节的完整 SCL 代码录入 `BEGIN` 与 `END_FUNCTION` 之间：输入 `#` 后会弹出块内变量提示列表，键入首字过滤、回车补全——形参与代码中的 `#名称` 必须一字不差，这是本块最常见的编译报错来源。
5. Ctrl+S 保存 → 点工具栏"**编译**" → 下方"信息"面板绿色"无错误"即通过；双击红色错误条目跳到出错行修改（典型错误：`Array[1..10] of Int` 漏写 of、类型名拼错、形参名与代码不一致）。
6. （可选）右键 FC_堆栈操作 → 属性 → 常规，确认"优化的块访问"为勾选状态（与代码框架中 `{ S7_Optimized_Access := 'TRUE' }` 一致）。

### 实操二：在 Main（OB1）中调用 FC

**LAD 版 OB1：**

1. 双击打开 OB1（LAD）→ 新建程序段。
2. 调入 FC：在项目树中**按住 `FC_堆栈操作` 直接拖进程序段**，TIA 自动生成带全部形参"？"的调用框（V18/V20 也支持双击网络空白处键入块名后从匹配列表回车插入）。
3. 逐个点击调用框内的"？"占位符接实参：`入栈请求` ← `M0.0`，`出栈请求` ← `M0.1`，`入栈数据` ← `"温度"`，`栈区` ← `"堆栈DB".栈区`，`栈顶指针`/`元素个数` ← 对应 DB 变量，输出 `弹出数据` ← `"堆栈DB".弹出值`、`栈满` ← `M0.2`、`栈空` ← `M0.3`、`错误码` ← `"堆栈DB".错误码`（输入 `"` 会弹出全局变量提示列表）。
4. 确认 OB1 前部已有边沿脉冲网络（2.2 节网络 1~2 产生 M0.0/M0.1）——没有单脉冲，按住按钮就会连续入栈/出栈。
5. 编译下载转在线 → 按 2.4 节末尾的"单独验证练习栈"步骤操作（温度 60/61/62 依次入栈，出栈弹回 62 验证 LIFO）。

**SCL 版 OB1：**

1. 若 OB1 是 SCL（添加新块 → Organization block → Main → 语言选 SCL；或新建 SCL 的 FC 让 LAD 的 OB1 无条件调用，见第 32 章说明），直接照 3.1 节末尾的调用语句录入——输入 `"` 弹全局变量提示，输出形参用 `=>`。
2. 编译时若报"调用参数不完整"，逐个补齐形参（FC 的每个形参都必须接线/赋值，没有可选参数）。
3. ⚠️ 本练习与第四章案例**共用 I0.2/I0.3**：OB1 中只保留一套程序（见第五节开头提示），否则两套程序会互相改对方的指针。

---

## 📌 本章小结

- **栈 = 后进先出 LIFO**（叠盘子）：入栈"先放货、再挪手指、再记账"；出栈"先挪手指、再取货、再销账"。**队列 = 先进先出 FIFO**（排队），本案例实现的是**循环队列**——满队后新数据覆盖最旧记录，永远保留最近 N 条。
- 数据结构："**DB 中的数组 + 指针变量**"是 PLC 里搭建栈/队列的万能套路；指针回绕公式 `(指针 MOD 10) + 1` 让下标永远在 1~10 之内循环。
- LAD 实现要点：**判断网络放在动作网络之前**、入栈/出栈顺序不能颠倒、栈满拒绝入栈、栈空拒绝出栈，否则指针越界 CPU 停机。
- SCL 版把整套逻辑浓缩成十几行，并用 **InOut 数组 + 指针**封装成可复用 FC——同一个 FC 可服务多个独立的栈/队列；这也再次印证：数据处理类程序，SCL 是首选。
- 时间记录用 **DTL + RD_LOC_T**：DTL 拆成年月日时分秒毫秒，PLCSIM 下读的是电脑系统时间；IEC 定时器 TP 负责提示音。
- **边沿脉冲是所有"按一次做一次"动作的前提**：LAD 用 `┤P├`，SCL 用"按钮 AND NOT 上次状态"，且边沿存储位必须用 M 位（不能用 TEMP）。

## ⚠️ 常见错误与注意事项

1. **指针起始值没设**：DB 起始值里写指针必须为 1、元素个数为 0；起始值为 0 时第一次入栈就索引越界，CPU 直接停机。
2. **出栈顺序写反**：先取数再减指针，取到的是"下一个空格子"的无效旧值；空栈时还会把指针减成 0/负数。
3. **没有满/空保护**：栈满继续入栈会越过数组末尾；队列满必须走"覆盖最旧"分支，而不是继续累加条数。
4. **回绕公式写错**：`(指针 MOD 10) + 1` 才能把 10 绕回 1；写成 `指针 MOD 10` 会让指针在 0~9 打转，与 Array[1..10] 的下标错开一位。
5. **把 TEMP 当边沿存储**：临时变量每个周期都不保留旧值，边沿检测会永远为真或永远为假；边沿存储必须放在 M 位或静态变量。
6. **RD_LOC_T 串在脉冲触点后面**：导致只有故障瞬间读到时间（凑巧也能用，但`新时间`平时不更新，排查困难）；规范写法是每周期无条件调用。
7. **DTL 误用 Real/Int 承接**：RD_LOC_T 的 CDT 输出必须是 DTL 类型；用 MOVE 在 DTL 与数值类型之间乱转，编译期就报错。
8. **两个实验程序抢同一个输入**：练习栈与故障记录案例共用 I0.2/I0.3，同时调用会互相写对方的指针变量；实验时务必只调用一套。
9. **监控表改"起始值"以为生效**：在线修改要用"监控值"列；起始值只在下次下载时生效。
