# 第32章 SCL 结构化文本编程：像写作文一样写 PLC 程序

## 📖 学习目标

1. 说清楚 SCL 是什么、它与梯形图各自的擅长领域，遇到实际需求能选对语言。
2. 掌握 SCL 的基本语法：注释、分号、赋值号 `:=`、块内变量 `#` 与全局变量 `"引号"` 的区别。
3. 熟练使用三种条件/循环语句：IF、CASE、FOR（含 BY、EXIT、CONTINUE）、WHILE、REPEAT，并知道看门狗对循环的限制。
4. 学会在 SCL 中调用 FB/FC、声明和遍历数组。
5. 独立完成"冒泡排序"完整案例，并在 PLCSIM 中验证通过。

---

## 一、SCL 是什么？和梯形图比谁更强？

### 1.1 SCL 简介

**SCL（Structured Control Language，结构化控制语言）** 是西门子在 TIA Portal 中对 IEC 61131-3 标准语言 **ST（结构化文本）** 的实现。它长得非常像 Pascal 这类"高级编程语言"：一行一行写语句、用分号结尾、用 IF/CASE/FOR 控制流程。

如果说梯形图是"画电路图"，那 SCL 就是"写作文"：

```text
梯形图表达"启动且未按停止则电机运行"：          SCL 表达同一件事：

+--[ ]----[//]------------( )--+                IF "启动按钮" AND NOT "停止按钮" THEN
  启动按钮   停止按钮      电机                     "电机" := TRUE;
                                                ELSE
                                                    "电机" := FALSE;
                                                END_IF;
```

意思完全一样，但 SCL 更接近自然语言的"如果……就……"。

### 1.2 SCL 与梯形图的区别

| 对比项 | 梯形图 LAD | SCL |
| --- | --- | --- |
| 出身 | 模仿继电器控制电路图 | IEC 61131-3 结构化文本，类 Pascal 高级语言 |
| 擅长 | 开关量逻辑：启停、互锁、报警连锁 | 数学运算、循环、数组、字符串、复杂数据处理 |
| 循环与数组 | 很吃力（要计数器 + 跳转 JMP/LBL 拼） | FOR/WHILE 信手拈来 |
| 可读性 | 逻辑控制时像电路图一样直观 | 需要一点编程基础，但逻辑长了反而更清晰 |
| 批量修改 | 复制网络容易漏改 | 封装成 FC/FB，一处修改全局生效 |
| 调试 | 触点"通电"状态肉眼可见 | 支持 SCL 断点调试（S7-1500），单步执行 |
| 上手难度 | 电工背景零门槛 | 需要理解变量、类型、流程控制 |

**结论不是"谁取代谁"**：TIA Portal 允许同一个项目里混用语言——OB1 用梯形图做连锁，复杂算法封装成 SCL 的 FC/FB 被它调用，这是工程上最常见、最专业的组织方式。

### 1.3 什么时候更适合用 SCL？

| 应用场景 | 推荐语言 | 原因 |
| --- | --- | --- |
| 电机启停、互锁、按钮连锁 | LAD | 电路图式思维，一眼看懂 |
| 模拟量换算、PID 相关计算 | SCL | 公式一行搞定 |
| 数组批量处理：求和、排序、查找、统计 | SCL | 循环是 SCL 的主场 |
| 报文解析、字符串拼接 | SCL | LAD 几乎无法胜任 |
| 多状态流程（状态机） | SCL（CASE） | 分支清晰不绕弯 |
| 简单的信号灯、传送带联锁 | LAD | 杀鸡不必用牛刀 |

一句口诀：**"开关逻辑画梯形图，数据加工写 SCL。"**

---

## 二、SCL 基本语法

### 2.1 一个最小的 SCL 块长什么样

```text
FUNCTION "FC_示例" : Void          ← 块类型、名称、返回值类型（TIA 自动生成）
{ S7_Optimized_Access := 'TRUE' }  ← 块属性：优化访问（保持默认即可）

VAR_INPUT                          ← 接口区：形参在这里声明
    输入值 : Int;
END_VAR

VAR_TEMP                           ← 临时变量（每个扫描周期重新开始）
    i : Int;
END_VAR

BEGIN                              ← 代码区从 BEGIN 开始
    // 单行注释：从 // 到行尾的内容不参与编译
    /* 块注释：可以跨越
       多行，适合写大段说明 */
    #i := #输入值 * 2;             ← 每条语句必须以分号 ; 结束
END_FUNCTION                       ← 代码区结束
```

**三条铁律**：

1. 每条语句以**分号 `;`** 结束（漏分号是编译报错第一名）；
2. 注释两种：`//` 单行、`/* ... */` 多行，块注释务必成对闭合；
3. 代码写在 `BEGIN` 与 `END_FUNCTION`（或 FB 的 `END_FUNCTION_BODY`——以 TIA 生成为准）之间，接口声明写在 `VAR_...` 区。

> FB 的结尾是 `END_FUNCTION` 同样适用；OB 则是 `BEGIN ... END_ORGANIZATION_BLOCK`？不必纠结——**块框架由 TIA 自动生成，你只管往中间写语句**。

### 2.2 大小写与命名规范、# 与 "" 的区别

- SCL **大小写不敏感**：`IF`、`if`、`If` 编译结果相同。但为了可读性，**建议关键字大写、变量名统一风格**；
- `#变量名`：访问**块内部**的东西（形参 Input/Output、临时变量、静态变量）；
- `"变量名"`：访问**全局**的东西（PLC 变量表里的变量、全局 DB 及其变量、其他块的调用）；
- 本课程变量名统一用中文，如 `#排序数组`、`"温度"`。

### 2.3 赋值号 :=（新手第一坑）

| 符号 | 含义 | 示例 |
| --- | --- | --- |
| `:=` | **赋值**：把右边的值存进左边 | `"计数值" := "计数值" + 1;` |
| `=` | **比较**：判断两边是否相等（用于条件） | `IF "温度" = 100 THEN ...` |
| `<>` | 比较：不等于 | `IF "档位" <> 0 THEN ...` |

有 C 语言基础的同学最容易把 `=` 当赋值用——在 SCL 里 `a = b;` 不是赋值，直接编译报错，算是不幸中的万幸。

---

## 三、变量与表达式

### 3.1 变量在哪声明

- **形参/临时/静态变量**：写在块的接口区（TIA 界面上半部分的表格里，或直接在代码区上方的 VAR 区文本中声明）；
- **全局变量**：PLC 变量表（对应 I/Q/M 绝对地址）和全局 DB。沿用课程统一约定：启动按钮 I0.0、停止按钮 I0.1、电机 Q0.0、报警灯 Q0.2、蜂鸣器 Q0.3、运行指示灯 Q0.4、温度 MW20（Int）、计数值 MW30（Int）、工程量 MD40（Real）。

### 3.2 运算符与优先级

| 优先级 | 运算符 | 说明 |
| --- | --- | --- |
| 1（最高） | `( )`、函数调用 | 括号最优先，拿不准就加括号 |
| 2 | `-x`（取负）、`NOT` | 单目运算 |
| 3 | `*`、`/`、`MOD` | 乘、除、取余（MOD：整除取余数） |
| 4 | `+`、`-` | 加、减 |
| 5 | `<`、`>`、`<=`、`>=` | 大小比较 |
| 6 | `=`、`<>` | 等于、不等于 |
| 7 | `AND`（可写 `&`） | 逻辑与 |
| 8 | `XOR` | 逻辑异或 |
| 9（最低） | `OR` | 逻辑或 |

示例：`IF "温度" > 80 AND "电机" OR "急停" THEN` 实际执行顺序是先比较、再 AND、最后 OR。**建议：凡混合条件一律加括号**，别考验自己或同事的记忆力。

`MOD` 的典型用途——判断偶数：`IF "计数值" MOD 2 = 0 THEN ...`（余 0 即偶数）。

### 3.3 变量赋值示例

```pascal
// ---- 基本类型赋值 ----
"电机" := TRUE;                        // Bool：线圈等效
"温度" := 75;                          // Int（MW20）
"计数值" := "计数值" + 1;              // Int 自增（MW30）
"工程量" := INT_TO_REAL("温度") * 1.5 + 10.0;   // Real（MD40），先转 Real 再运算
#局部变量 := "温度" MOD 10;            // 75 MOD 10 = 5

// ---- 表达式求值顺序演示 ----
// 先算括号，再乘除，最后加减：
"工程量" := ("温度" + 5) / 2.0;        // (75+5)/2 = 40.0
```

> **类型提醒**：整数与实数混算时，建议像上面一样用 `INT_TO_REAL()` 显式转换，程序意图一目了然；S7-1500 虽支持部分隐式转换，但显式转换能避免"某个版本/某台设备上行为不一致"的隐患。

---

## 四、条件语句

### 4.1 IF ... THEN ... ELSIF ... ELSE ... END_IF

**结构**：

```pascal
IF 条件1 THEN
    // 条件1 为真时执行
ELSIF 条件2 THEN
    // 条件1 假、条件2 真时执行
ELSE
    // 以上都不满足时执行
END_IF;
```

要点：`ELSEIF` 必须写成 **`ELSIF`**（少一个 E）；`END_IF;` 结尾带分号；IF 可以嵌套。

**例 1：电机启停（课程统一引脚）。**

```pascal
// 按下启动且没按停止 → 运行；按下停止 → 停止
IF "启动按钮" AND NOT "停止按钮" THEN
    "电机" := TRUE;
ELSIF "停止按钮" THEN
    "电机" := FALSE;
END_IF;
// 关键点：两个条件都不满足时，一条赋值也不执行
// → "电机" 保持上一周期的状态，这等效于梯形图的自锁！
```

> **SCL 里"不赋值 = 保持"**：梯形图的线圈每个周期都刷新（不通电就写 0）；SCL 的变量你不写它，它就保持原值。理解这一点，就理解了 SCL 与 LAD 的根本思维方式差异。

**例 2：报警分级。**

```pascal
IF "温度" > 100 THEN
    "报警灯" := TRUE;      // 高温报警
    "蜂鸣器" := TRUE;
ELSIF "温度" > 80 THEN
    "报警灯" := TRUE;      // 预警：只亮灯不响铃
    "蜂鸣器" := FALSE;
ELSE
    "报警灯" := FALSE;
    "蜂鸣器" := FALSE;
END_IF;
```

### 4.2 CASE ... OF ... END_CASE

当"一个变量取不同值要做不同事"时，用 CASE 比 IF...ELSIF 连写清爽得多。

```pascal
// 温度分档：温度 MW20 → 档位代码（存于 演示数据DB）
CASE "温度" OF
    0..50:    "演示数据DB".档位代码 := 1;   // 温度过低
    51..80:   "演示数据DB".档位代码 := 2;   // 正常
    81..100:  "演示数据DB".档位代码 := 3;   // 偏高
    101..120: "演示数据DB".档位代码 := 4;   // 高温警告
    ELSE      "演示数据DB".档位代码 := 0;   // 数据异常（负值/超量程）
END_CASE;
```

**语法要点**：

- `CASE 整数型变量 OF`：变量必须是整数类型（Int、DInt 等），不能是 Real；
- 分支标签支持**区间**（`0..50`）、**枚举**（`2, 3:` 逗号列表）和单个值；
- **务必写 ELSE**：兜住"没料到的值"，这既是功能兜底，也是排错线索（本例中档位代码=0 就意味着温度数据异常）；
- 结尾是 `END_CASE;`。

---

## 五、循环语句

### 5.1 FOR ... TO ... DO ... END_FOR：已知次数的循环

```pascal
FOR #i := 1 TO 10 DO
    // 循环体：#i 依次取 1, 2, 3, ..., 10
END_FOR;
```

- `#i` 是循环变量（整数），FOR 开始时自动置初值，每轮结束自动加 1；
- **BY 步长**：`FOR #i := 1 TO 10 BY 2 DO` 让 #i 依次取 1、3、5、7、9；
- 循环变量、初值、终值可以是负数方向：`FOR #i := 10 TO 1 BY -1 DO` 倒着数。

**EXIT 与 CONTINUE**（两个"跳转"关键字）：

```pascal
#总和 := 0;
FOR #i := 1 TO 10 BY 2 DO        // #i = 1, 3, 5, 7, 9
    IF #i = 5 THEN
        CONTINUE;                // 跳过 5，直接进入下一轮（#i=7）
    END_IF;
    IF #总和 > 100 THEN
        EXIT;                    // 提前结束整个 FOR 循环
    END_IF;
    #总和 := #总和 + #i;
END_FOR;
```

- **CONTINUE**：跳过本轮循环体内剩余语句，直接进入下一轮；
- **EXIT**：立刻跳出整个循环，从 `END_FOR;` 之后继续执行。

### 5.2 WHILE ... DO ... END_WHILE：先判断，可能一次都不执行

```pascal
// 求 2 的多少次方刚好超过 1000
#幂值 := 1;
#指数 := 0;
WHILE #幂值 < 1000 DO
    #幂值 := #幂值 * 2;
    #指数 := #指数 + 1;
END_WHILE;
// 结束后：#指数 = 10，#幂值 = 1024
```

特点：**先判断条件再执行**，条件一开始就为假时，循环体一次都不跑。

### 5.3 REPEAT ... UNTIL ... END_REPEAT：先执行，至少跑一次

```pascal
// 通讯重试：不管条件如何，先试一次再说
#尝试次数 := 0;
REPEAT
    #尝试次数 := #尝试次数 + 1;
    // ……这里放"尝试通讯"的代码……
UNTIL #尝试次数 >= 3 END_REPEAT;    // 条件为真时退出（注意：UNTIL 后是"退出条件"！）
```

特点：**先执行后判断**，循环体至少执行一次；UNTIL 后面写的是**退出条件**（条件为真才结束），与 WHILE 的"继续条件"方向相反，别搞混。

**三种循环对比**：

| 对比项 | FOR | WHILE | REPEAT |
| --- | --- | --- | --- |
| 适用场景 | 次数已知（遍历数组） | 次数未知、可能一次不执行 | 至少执行一次 |
| 判断时机 | 每轮开始（计次） | 每轮开始 | 每轮结束 |
| 最少执行次数 | 按计次范围 | 0 次 | **1 次** |
| 退出方式 | 计满自动 / EXIT | 条件为假 / EXIT | UNTIL 条件为真 / EXIT |
| 典型用途 | 数组求和、排序 | 收敛计算、等待条件 | 重试动作 |

### 5.4 循环次数限制与看门狗提醒（重要！）

PLC 程序是**周期扫描**的：OB 每个周期必须从头跑到尾。S7-1500 默认**最大扫描周期 150 ms**（可在 CPU 属性 →"循环"中修改），一旦某周期超时，就触发**时间错误**（调用 OB80；若项目里没有 OB80，**CPU 直接停机**）。

死循环/超大循环就是超时的头号元凶。写循环时的三条军规：

1. **FOR 循环上限必须可控**：不要写 `FOR #i := 1 TO 32767`，更不要把数组长度之外的大数当上限。遍历数组就用数组长度；
2. **WHILE/REPEAT 循环体内必须有能让条件变"假"（或变"真"）的语句**，否则就是死循环；
3. **绝不允许** `WHILE TRUE DO ... END_WHILE;` 这种"等待型"写法——想"等待"，靠的是下一个扫描周期再来判断，而不是在当前周期里干耗。

> 初学者最安全的做法：**优先用 FOR 遍历数组，次数从源头上就是有限的**；WHILE/REPEAT 只在确实需要"未知次数"时使用，并再三检查退出条件。

---

## 六、调用功能块和函数

### 6.1 调用 FB：实例化调用

FB（功能块）有存储（背景数据），调用时必须有一个**实例**。实例可以是独立的背景 DB，也可以是上层块的静态变量（多重实例）。调用格式：`"实例名"(形参 := 实参, ...);`，其中输入用 `:=`，输出用 `=>`。

**示例**：FB_电机控制（课程统一引脚），接口如下——Input：启动按钮、停止按钮（Bool）；Output：电机输出（Bool）；Static：上次启动（Bool）：

```pascal
// ---- FB_电机控制 的 SCL 代码 ----
IF #启动按钮 AND NOT #停止按钮 THEN
    #电机输出 := TRUE;
ELSIF #停止按钮 THEN
    #电机输出 := FALSE;
END_IF;
// 条件都不满足时不赋值 → 输出保持，等效自锁
#上次启动 := #启动按钮;
```

**在 OB1（SCL）中调用**（`电机实例` 是 FB_电机控制 的背景 DB，首次调用时 TIA 会提示创建）：

```pascal
"电机实例"(启动   := "启动按钮",
           停止   := "停止按钮",
           电机输出 => "电机");            // 输出参数用 => 直接送给 Q0.0

"运行指示灯" := "电机实例".电机输出;        // 也可以随时从实例 DB 里读输出
```

**什么是"实例化调用"？** 每个 FB 调用都要指定一个"实例"（一块专属存储）。要控制 3 台电机，就建 3 个实例（电机实例1/2/3）调用同一个 FB_电机控制——**程序只有一份，状态各有各的**，这正是 FB 的价值。

### 6.2 调用 FC：直接调用，可有返回值

FC 没有自己的存储，调用就是"算一把"。有返回值的 FC 在表达式中直接用：

```pascal
// ---- FC_温度超限判断 的 SCL 代码（返回 Bool）----
FUNCTION "FC_温度超限判断" : Bool
VAR_INPUT
    当前温度 : Int;
END_VAR
BEGIN
    IF #当前温度 > 85 THEN
        "FC_温度超限判断" := TRUE;    // 给"函数名"赋值 = 设定返回值
    ELSE
        "FC_温度超限判断" := FALSE;
    END_IF;
END_FUNCTION
```

```pascal
// ---- 在 OB1 中调用 ----
IF "FC_温度超限判断"(当前温度 := "温度") THEN
    "报警灯" := TRUE;
END_IF;
```

> 对比记忆：**FB 调用要带实例（有记忆），FC 调用即用即走（无记忆）**；FC 的返回值通过给函数名赋值来设定。

---

## 七、数组的定义和遍历

### 7.1 数组的定义

数组在 **DB 的变量声明**或**块接口**中定义，格式 `Array[下界..上界] of 类型`：

```text
┌─ 排序数据DB（全局 DB，优化访问）────────────────────────┐
│                                                        │
│  成绩数组 : Array[1..10] of Int   ← 10 个整数格子        │
│  总分     : Int                                         │
│  最高分   : Int                                         │
│  平均值   : Real                                        │
│                                                        │
└────────────────────────────────────────────────────────┘
```

访问单个元素：`"排序数据DB".成绩数组[3]`。方括号里也可以放**整数变量**（这就是上一章学的间接寻址）。数组还可以多维，如 `Array[1..3, 1..4] of Real`（3 行 4 列的表格），访问时 `数组[行, 列]`。

### 7.2 数组的遍历：FOR 循环 + 下标变量

"遍历"就是把数组从头到尾过一遍。标准姿势是 FOR 循环：

```pascal
// 遍历成绩数组：求总分与最高分
#总分 := 0;
#最高分 := -32768;                      // 用 Int 的最小值当“起跑线”
FOR #i := 1 TO 10 DO
    #总分 := #总分 + "排序数据DB".成绩数组[#i];       // 累加
    IF "排序数据DB".成绩数组[#i] > #最高分 THEN       // 打擂台找最大
        #最高分 := "排序数据DB".成绩数组[#i];
    END_IF;
END_FOR;
"排序数据DB".平均值 := INT_TO_REAL(#总分) / 10.0;
```

**遍历三要素**：循环变量当下标、初值=下界、终值=上界。三要素与数组定义一致，就不会越界。

---

## 八、完整案例：用 SCL 实现冒泡排序

### 8.1 算法思想：像体育课排队一样"大的往后换"

冒泡排序（Bubble Sort）规则：**相邻两个数比较，前比后大就交换**；一趟下来，最大的数像气泡一样"冒"到末尾；重复几趟，全部有序。

以 `[55, 92, 71, 30, 88]` 第一趟为例（n=5）：

```text
比较 55,92 → 不换      [55, 92, 71, 30, 88]
比较 92,71 → 交换      [55, 71, 92, 30, 88]
比较 92,30 → 交换      [55, 71, 30, 92, 88]
比较 92,88 → 交换      [55, 71, 30, 88, 92]  ← 92 冒泡到位
第二趟只需比较前 4 个……直到某一趟一次交换都没发生（已有序）
```

### 8.2 完整可运行代码（逐行注释）

新建 FC"FC_冒泡排序"（语言 SCL），接口：Input `元素个数: Int`（1~10）；InOut `排序数组: Array[1..10] of Int`；Temp：`i、j、临时值: Int`、`已交换: Bool`。

```pascal
FUNCTION "FC_冒泡排序" : Void
{ S7_Optimized_Access := 'TRUE' }

VAR_INPUT
    元素个数 : Int;                    // 实际参与排序的个数（1~10）
END_VAR

VAR_IN_OUT
    排序数组 : Array[1..10] of Int;    // 就地排序：结果直接写回原数组
END_VAR

VAR_TEMP
    i      : Int;                      // 外层轮次
    j      : Int;                      // 内层比较位置
    临时值  : Int;                      // 交换时的中转站
    已交换 : Bool;                     // 本轮是否发生过交换
END_VAR

BEGIN
    // ---- 外层循环：共 元素个数-1 轮 ----
    // 每一轮把“尚未排好部分”里的最大值冒泡到末尾
    FOR #i := 1 TO #元素个数 - 1 DO
        #已交换 := FALSE;              // 进场先清零：本轮还没交换过

        // ---- 内层循环：相邻两两比较 ----
        // 上界 元素个数-i：后面 i 个已是排好的大数，不必再比
        FOR #j := 1 TO #元素个数 - #i DO
            IF #排序数组[#j] > #排序数组[#j + 1] THEN
                // 前面的比后面的大 → 交换（三步借临时变量，像倒水换杯）
                #临时值 := #排序数组[#j];            // 1. 先把左边的倒进空杯
                #排序数组[#j] := #排序数组[#j + 1];  // 2. 右边倒进左边
                #排序数组[#j + 1] := #临时值;        // 3. 空杯里的倒回右边
                #已交换 := TRUE;                     // 本轮发生过交换
            END_IF;
        END_FOR;

        // ---- 优化：本轮一次都没换 → 已经完全有序，提前收工 ----
        IF NOT #已交换 THEN
            EXIT;
        END_IF;
    END_FOR;
END_FUNCTION
```

**理解三个关键点**：

1. **为什么要临时值？** 两个变量直接互相赋值会"互相覆盖"，像两只都满的杯子没法直接互倒，必须借第三只空杯；
2. **内层上界为什么是 `元素个数 - i`？** 每跑完一轮，末尾就多一个"到位"的大数，比较范围每轮缩短一格；
3. **为什么用 InOut？** 排序结果直接写回调用者的原数组（就地排序），FC 无需返回整个数组。

### 8.3 在 OB1 中调用

```pascal
// ---- OB1（SCL）中的调用段：按下排序按钮 I0.2 时排一次 ----
IF "排序启动按钮" AND NOT "排序边沿存储" THEN      // 上升沿检测（排序边沿存储 = M0.0）
    "FC_冒泡排序"(元素个数 := 10,
                  排序数组 := "排序数据DB".成绩数组);
    "计数值" := "计数值" + 1;                     // 统计排序执行了几次（MW30）
END_IF;
"排序边沿存储" := "排序启动按钮";
```

### 8.4 如果用 LAD 实现……（感受一下 SCL 的幸福）

| 环节 | LAD 写法 | SCL 写法 |
| --- | --- | --- |
| 两重循环 | 计数器 + 跳转（JMP/LBL 标签）拼两重循环，网络间跳来跳去 | `FOR ... FOR ...` 两行 |
| 一次比较交换 | 1 个比较器 + 3 个 MOVE 框，占满一整张网络 | `IF` + 3 行赋值 |
| 提前退出 | 更复杂的跳转组合 | `EXIT;` 一行 |
| 估计规模 | 60~100 行梯形图、十几个网络，改一处怕漏一处 | 约 25 行，从上往下读 |
| 出错概率 | 跳转目标、计数边界极易出错 | 逻辑一目了然 |

结论：排序这类算法，LAD 不是不能做，而是**不值得做**。这也是全课程反复强调的分工：开关逻辑 LAD，数据加工 SCL。

---

## 九、在 TIA Portal 中新建 SCL 程序块的步骤

1. 项目树中展开 PLC 站点 → 双击"**程序块**" → 右侧空白处右键 →"**添加新块**"（或双击"添加新块"图标）；
2. 在对话框中选择块类型：Function（FC）、Function Block（FB）或 Organization block（OB，如 Main）；
3. 在"语言"下拉框中选择 **SCL**（默认可能是 LAD/FBD，务必手动切换；V18/V20 默认安装即含 SCL，若没有请在 TIA 安装组件里勾选）；
4. 输入名称（如 `FC_冒泡排序`），编号保持自动，点"确定"；
5. 双击打开新块，认识编辑器界面：**上半部分是块接口表格**——左侧按 Input / Output / InOut / Temp 分区，在"名称"列输入变量名、回车后到"数据类型"列下拉选类型或直接键入（如 `Int`），"默认值/注释"列可继续填写；**下半部分是代码区**——TIA 已自动生成块框架（含 `{ S7_Optimized_Access := 'TRUE' }` 属性注释行），你只需在 `BEGIN` 与 `END_...` 之间写语句；
6. 代码录入小技巧：**自动缩进**——回车后光标自动对齐上一层级，选中多行后按 Tab / Shift+Tab 可整体右移/左移一级（IF/FOR 内的语句多缩一层，结构一眼看清）；**注释**——行首输入 `//` 单行注释，大段说明用 `/* ... */` 成对包住；**变量补全**——输入 `#` 或 `"` 后弹出变量提示列表，键入首字过滤、上下键选择、回车补全，大幅减少拼写错误；
7. 保存（Ctrl+S）后点击工具栏"**编译**"，在下方"信息"面板看结果：绿色"无错误"即通过，双击红色错误条目可跳转到出错行。**故意报错实验（建议做一次）**：删掉某行末尾的分号再编译，观察报错信息（常指向下一行）；再把某处赋值 `:=` 写成 `=` 编译一次，观察报错——亲手见过这两类报错，以后一眼就能认出来；
8. 在 OB1 中调用该块（LAD 的 OB1 从项目树把块拖入网络生成调用框，再逐个点击"？"接实参；SCL 的 OB1 直接按 `块名(参数...)` 书写）；
9. 下载到设备 → PLCSIM 中运行（监控方法见第十节）。

**两点说明**：

- 新项目想把 OB1 直接建成 SCL：添加新块 → Organization block → Main → 语言选 SCL 即可；若 OB1 已是 LAD，把 SCL 主程序放进一个 SCL 的 FC、再让 OB1 无条件调用它，效果相同（工程上更常见）；
- 代码开头的 `{ S7_Optimized_Access := 'TRUE' }` 是块的"优化访问"属性注释行，保持默认即可。

---

## 十、PLCSIM 仿真验证步骤

### ① 需要建立的变量清单

**PLC 变量表**（课程统一约定 + 本章新增）：

| 名称 | 数据类型 | 地址 | 说明 |
| --- | --- | --- | --- |
| 启动按钮 | Bool | I0.0 | IF 演示：电机启停 |
| 停止按钮 | Bool | I0.1 | IF 演示：电机启停 |
| 排序启动按钮 | Bool | I0.2 | 上升沿触发一次冒泡排序 |
| 电机 | Bool | Q0.0 | IF 演示输出 |
| 报警灯 | Bool | Q0.2 | 课程统一引脚（FC 调用演示） |
| 蜂鸣器 | Bool | Q0.3 | 课程统一引脚（本章程序未用到，保留） |
| 运行指示灯 | Bool | Q0.4 | 跟随电机 |
| 温度 | Int | MW20 | CASE 演示输入 |
| 计数值 | Int | MW30 | 统计排序执行次数 |
| 工程量 | Real | MD40 | 赋值示例用 |
| 排序边沿存储 | Bool | M0.0 | 排序按钮上升沿存储 |

**全局 DB**：

| DB | 变量名 | 数据类型 | 起始值 |
| --- | --- | --- | --- |
| 演示数据DB | 档位代码 | Int | 0 |
| 排序数据DB | 成绩数组 | Array[1..10] of Int | 全 0 |
| 排序数据DB | 总分 | Int | 0 |
| 排序数据DB | 最高分 | Int | 0 |
| 排序数据DB | 平均值 | Real | 0.0 |

**程序块**：OB1（SCL，含 4.1 电机 IF、4.2 温度 CASE、8.3 排序调用、6.1 电机实例调用）；FB_电机控制 + 背景DB"电机实例"；FC_温度超限判断；FC_冒泡排序。

### ② 启动仿真并下载程序的步骤

1. 点击"**启动仿真**"打开 PLCSIM（仿真 CPU 型号与项目一致）；
2. TIA 中"**下载到设备 → 硬件和软件（仅更改）**"，全部块下载进仿真 CPU；
3. PLCSIM 中把 CPU 切到 **RUN**；
4. 回到 TIA 确认"在线"状态为绿色（项目树 CPU 图标旁显示 RUN）；
5. **SCL 程序状态监控**：双击打开任一 SCL 块（如 FC_冒泡排序）→ 点击编辑器工具栏"**监视**"（眼镜图标）→ 每条语句左侧出现执行状态标记：绿色=本周期已执行、灰色=未执行；配合监控表脉冲排序按钮，能看到语句高亮随逻辑跳变（FOR 循环体内的语句反复变绿，EXIT 分支跳过的语句保持灰色）。若提示"在线/离线不一致"，先重新下载再监视；
6. **监控表配合观察运行结果**：按第 ③ 节建好监控表并点"监控" → 把"温度"改成 90 → 回到打开的 SCL 块看 CASE/IF 走到对应分支 → 脉冲排序启动按钮 → 回监控表确认 `成绩数组` 已升序、`计数值` 加 1——程序行为与变量结果两头对照，学习效果最好；
7. （S7-1500 支持，选做）**断点单步调试**：在 SCL 语句行号处右键设置/删除断点（或使用编辑器调试工具栏的断点按钮，V18/V20 位置略有差异）→ 条件触发时程序停在断点 → 用"下一语句/继续"按钮逐行走，同时观察各变量中间值。

### ③ 用监控表模拟输入/修改变量的方法

1. 新建监控表"监控表_SCL"，加入：启动按钮、停止按钮、排序启动按钮、电机、运行指示灯、温度、计数值，以及两个 DB 的全部变量；
2. 点"监控"观察实时值；
3. **模拟按钮**：修改值列输 `1` 回车、再输 `0` 回车；
4. **修改数组**：打开"排序数据DB"监控，在监控值列依次输入 10 个乱序成绩（建议：55、92、71、30、88、66、12、79、45、100）；
5. **修改温度**：把"温度"分别改成 20、65、90、200，观察档位代码。

### ④ 预期结果

| 步骤 | 操作 | 预期结果 |
| --- | --- | --- |
| 1 | 下载进入 RUN | 电机=FALSE，运行指示灯=FALSE；温度=0 → 档位代码=1 |
| 2 | 启动按钮置 1 | 电机=TRUE、运行指示灯=TRUE（IF 分支生效） |
| 3 | 启动按钮回 0（不按停止） | 电机**保持** TRUE（未赋值即保持，等效自锁） |
| 4 | 停止按钮置 1 | 电机=FALSE、运行指示灯=FALSE |
| 5 | 温度=65 | 档位代码=2；温度=90 → 3；温度=200 → 0（ELSE 兜底） |
| 6 | 成绩数组填入乱序后，脉冲排序启动按钮 I0.2 | 成绩数组变为升序：12、30、45、55、66、71、79、88、92、100 |
| 7 | 观察计数值 MW30 | =1（排序执行了一次） |
| 8 | 再脉冲 I0.2 一次 | 数组不变（已有序，EXIT 提前退出），计数值=2 |
| 9 | （选做）温度=90 时观察 FC 调用 | "FC_温度超限判断"返回 TRUE，报警灯 Q0.2 点亮 |

### ⑤ 功能验证清单（逐项打勾）

- [ ] IF 电机启停：启动运行、停止熄灭、都不按保持原态；
- [ ] 运行指示灯始终跟随电机；
- [ ] CASE 档位：20→1、65→2、90→3、200→0，边界值 50→1、51→2 也正确；
- [ ] 冒泡排序一次成功，数组严格升序、无丢数/重复；
- [ ] 计数值只随"排序启动按钮"上升沿加一（按住不放只加一次）；
- [ ] 对已有序数组再排序，结果不变（验证 EXIT 优化不破坏数据）；
- [ ] （选做）把调用实参 `元素个数` 改为 5：只有前 5 个元素参与排序，后 5 个纹丝不动；
- [ ] （选做）SCL 块监控中能看到当前执行路径（绿色高亮随监控值变化）。

### ⑥ 结果不符时的排查方法

1. **编译报错"缺少分号/表达式"**：逐条检查语句结尾分号；`ELSIF` 是否误写成 `ELSEIF`；块注释 `/* */` 是否闭合；
2. **`a = b;` 报错**：赋值必须用 `:=`，`=` 是比较运算；
3. **排序不执行**：监控 `排序边沿存储` M0.0——若按钮置 1 后它未跟随，说明赋值语句漏写或写反（必须是 `先判断 AND NOT 存储，后 存储 := 按钮`）；确认 FC 调用的所有形参都连线、OB1 在调用它；
4. **排序结果不对**：检查交换三行是否完整（少临时值一步必乱）；比较用 `>`；内层上界是否为 `元素个数 - i`；`元素个数` 传的是否为 10；
5. **CPU 转 STOP，诊断缓冲区提示"超出最大扫描循环时间"**：循环写死了大上限或 WHILE 条件永远为真——按 5.4 节三条军规检查，FOR 上限改回数组长度；
6. **档位代码永远是 0**：温度变量被写成 Real 传入？CASE 变量必须是整数类型；检查是否误用了别的变量；
7. **FB 调用报"无实例"**：FB 必须指定背景 DB——调用时按 TIA 提示创建（如"电机实例"），或检查实例名是否写对；
8. **监控值改了不生效**：数组/变量要在监控表的"监控值"列输入并回车；改"起始值"需要重新下载才生效。

---

## 📌 本章小结

- **SCL = IEC 61131-3 结构化文本**：与梯形图并存互补——开关量连锁用 LAD，数学运算、循环、数组、字符串用 SCL；混用是最常见的工程组织方式。
- 基本语法三条铁律：**语句带分号、注释 `//` 与 `/* */`、赋值用 `:=`**（`=` 只用于比较）；`#` 访问块内变量，`"名称"` 访问全局变量。
- 条件语句：**IF/ELSIF/ELSE/END_IF**（记住 ELSIF 少个 E；不赋值即保持，等效自锁）；**CASE OF/END_CASE** 处理整数多分支，区间用 `..`，务必写 ELSE 兜底。
- 循环三兄弟：**FOR**（已知次数，BY 步长，EXIT 跳出、CONTINUE 跳过本轮）、**WHILE**（先判后跑，可能 0 次）、**REPEAT UNTIL**（先跑后判，至少 1 次，UNTIL 后是退出条件）。谨记看门狗：默认最大周期 150 ms，循环上限必须可控、绝不允许死循环。
- 调用块：**FB 要实例**（`"实例名"(参数)`，输出用 `=>`，状态存背景 DB）；**FC 即用即走**（返回值通过给函数名赋值设定）。
- 数组 `Array[1..10] of Int` 配 FOR 遍历是数据处理的基本功；冒泡排序案例完整演示了"双循环 + 交换 + EXIT 优化"，同样的逻辑 LAD 需要 60~100 行，SCL 只要 25 行。
- TIA 中新建 SCL 块：添加新块 → 选类型 → 语言选 SCL → 接口区声明变量 → BEGIN 后写代码 → 编译 → 调用。

## ⚠️ 常见错误与注意事项

1. **漏分号**：SCL 每条语句必须以 `;` 结束，这是编译报错的头名常客；报错行往往就是缺分号那行的下一行。
2. **赋值与比较混用**：`a = b;` 想赋值必报错；`IF a := b THEN` 也是错的——`:＝` 赋值、`=` 比较，写反了都过不了编译。
3. **`ELSEIF` 写多一个 E**：正确关键字是 `ELSIF`；`END_IF;`、`END_CASE;`、`END_FOR;`、`END_WHILE;`、`END_REPEAT;` 都要成对出现并带分号。
4. **CASE 变量用了 Real**：CASE 只接受整数类型变量；实数比较请改用 IF...ELSIF。
5. **CASE 漏写 ELSE**：出现未预料值时程序"悬空"不处理，故障难查；养成写 ELSE 兜底的习惯。
6. **死循环/超大循环**：`WHILE TRUE`、循环上限写成 32767、循环体内忘了更新判断条件——都会撑爆 150 ms 默认扫描周期，没组态 OB80 时 CPU 停机。新手请优先 FOR。
7. **边沿检测的存储位用 TEMP**：临时变量不跨周期保存，上升沿永远检不出来；边沿存储必须用 M 位（或 FB 静态变量）。
8. **交换两数漏用临时值**：`a := b; b := a;` 执行后 a、b 相同，数据被覆盖丢失——三步借杯法一步都不能少。
9. **FOR 循环内修改循环变量**：循环变量由 FOR 自动管理，在循环体里再给它赋值，行为难以预料；需要"跳步"用 BY，需要"跳过/跳出"用 CONTINUE/EXIT。
10. **整数直接与 Real 混算**：建议用 `INT_TO_REAL()` 显式转换后再运算，避免隐式转换带来的隐患，也让程序意图更清晰。
11. **FB 调用忘带实例、FC 却去建背景 DB**：FB 必须有实例（背景 DB 或多重实例）；FC 没有实例概念，别给它配背景数据。
