# 03 变量与数据类型：给 PLC 的数据起名字、分房子

## 📖 学习目标

1. 理解什么是变量，明白程序为什么离不开变量。
2. 区分全局变量（PLC 变量表）与局部变量（块内部变量）。
3. 掌握 S7-1500 常用数据类型的字节大小、取值范围和适用场景。
4. 看懂 I 区、Q 区、M 区、DB 区四大地址区域，并能解读 I0.0、MW10、MD20 这类地址。
5. 学会在 TIA Portal 中创建变量，养成规范命名的好习惯。

---

## 一、什么是变量，为什么需要变量

### 1.1 从快递柜说起

小区门口的快递柜：每个格子有**编号**（如 3-05），格子上可以**贴名字标签**（如"张三的包裹"），格子里**放着东西**（包裹本身，且可以换）。

变量就是 PLC 程序里的"快递柜格子"：

- **地址** = 格子编号（如 I0.0、MW10）——数据存放在存储器的位置；
- **变量名** = 贴的标签（如"启动按钮"）——给人看的，方便读懂程序；
- **值** = 格子里的包裹（如 1、0、25、1000）——程序真正处理的数据；
- **数据类型** = 规定这个格子"只能放什么尺寸的包裹"（放得下一本书的格子塞不进电饭锅）。

### 1.2 程序为什么需要变量

一个最简单的电机启停程序，也需要"记住"和"传递"信息：

- 按钮按下了没有？（输入信号 → 存在 I 区）
- 现在电机该转还是不该转？（输出信号 → 存在 Q 区）
- 产品计到第几个了？（中间结果 → 存在 M 区或 DB 区）
- 温度当前是多少度？（过程数据 → 存在 DB 区）

程序的本质就是：**从某些变量里读数据 → 做逻辑运算 → 把结果写到另一些变量里**。没有变量，程序就没有可以操作的对象。

### 1.3 变量的两个属性

| 属性 | 说明 | 例子 |
|------|------|------|
| 变量名（符号） | 给人看的名字 | 启动按钮 |
| 数据类型 | 决定占用空间大小和取值范围 | Bool（位） |
| 地址（可选） | 数据在 PLC 存储器中的位置 | I0.0 |

> 注意：不是所有变量都有地址。块接口里的局部变量就没有固定地址（由编译器临时安排），而 PLC 变量表里的变量通常带绝对地址。

---

## 二、变量种类：全局变量 vs 局部变量

### 2.1 全局变量——PLC 变量表（"公共黑板"）

- 定义位置：项目树 → PLC_1 → **PLC 变量 → 默认变量表**（或自建变量表）；
- 特点：**整个项目所有块（OB、FC、FB）都能读写**，就像教室前方的公共黑板，谁都能上去写字；
- 通常带绝对地址（I/Q/M）；
- 本课程入门阶段主要使用全局变量。

### 2.2 局部变量——块接口（"自家抽屉"）

- 定义位置：打开某个块（如 OB1/FC/FB）顶部的 **块接口** 表；
- 特点：**只在块内部有效**，块执行结束后临时变量就消失；相当于每个员工自己桌里的抽屉，别人碰不到；
- 主要类型：Input（输入参数）、Output（输出参数）、InOut（输入输出参数）、Temp（临时变量）、Constant（常量）、Static（FB 专有的静态变量）。

### 2.3 两者对比

| 对比项 | 全局变量（PLC 变量表） | 局部变量（块接口） |
|--------|----------------------|-------------------|
| 作用范围 | 整个项目所有块 | 仅所在块内部 |
| 有无绝对地址 | 一般有（I0.0、M10.0…） | 一般没有 |
| 生命周期 | 永久存在 | Temp 类随块调用结束而失效 |
| 类比 | 公共黑板 | 自家抽屉 |
| 风险 | 谁都能改，需规划好 | 私有安全，但不共享 |
| 新手使用 | ✔ 主要用它 | 暂时了解即可 |

> 提前埋个伏笔：FB 块配合背景 DB 使用时，Static 变量会存进背景 DB，这是后面讲定时器（IEC 指令用背景 DB）的基础。现在只需记住"全局黑板、局部抽屉"这个类比。

---

## 三、常用数据类型详解

数据类型回答三个问题：**占多少空间？能表示哪些值？适合什么场合？** 下面分类讲解。所有表格请务必记住"取值范围"一列，这是初学者翻车率最高的地方。

### 3.1 位与字节类：Bool / Byte / Word / DWord / LWord

| 数据类型 | 大小 | 取值范围 | 适用场景举例 |
|---------|------|---------|-------------|
| Bool（位） | 1 位（1/8 字节） | TRUE(1) / FALSE(0) | 按钮、指示灯、接触器、所有"是/否"信号 |
| Byte（字节） | 1 字节（8 位） | 0 ~ 255 | 一组 8 个开关状态、小整数、ASCII 字符 |
| Word（字） | 2 字节（16 位） | 0 ~ 65535 | 计数值、16 位开关量组合、与变频器通信字 |
| DWord（双字） | 4 字节（32 位） | 0 ~ 4294967295 | 大数值、32 位数据打包 |
| LWord（长字） | 8 字节（64 位） | 0 ~ 2^64-1（约 1.8×10^19） | 特殊通信、超大数据（新手极少用） |

记忆规律：**Byte→Word→DWord→LWord，每上一级空间翻一倍（1→2→4→8 字节）**。它们都是"无符号"的，只能表示 0 和正数。

### 3.2 整数类：Int / DInt / LInt / USInt / UInt / UDInt

整数类型由两个属性组合而成：**有无符号（U）** 和 **长度**。

- 名字里带 **U** = Unsigned 无符号，只能表示 0 和正数；
- 名字里带 **S** 或不带 U = Signed 有符号，可以表示负数（最高位是符号位）。

| 数据类型 | 大小 | 取值范围 | 适用场景举例 |
|---------|------|---------|-------------|
| USInt | 1 字节 | 0 ~ 255 | 小计数、从未为负的量（如物料件数上限 200） |
| SInt | 1 字节 | -128 ~ 127 | 小范围可正可负的量 |
| UInt | 2 字节 | 0 ~ 65535 | 从不出现负数的计数值、传感器原始码 |
| **Int** | 2 字节 | **-32768 ~ 32767** | 最常用整数：计数值、PID 中间量、工程量换算 |
| UDInt | 4 字节 | 0 ~ 4294967295 | 大号无符号计数 |
| **DInt** | 4 字节 | **-2147483648 ~ 2147483647** | 大范围整数：长寿命计数器、累计产量 |
| LInt | 8 字节 | 约 ±9.2×10^18 | 超大整数（新手极少用） |

**本课程重点记住三个：Bool、Int、DInt。**

Int 的边界记忆法：32767 ≈ "3万2"，够数几千个产品；一旦会累计到 3 万以上或需要负数，直接上 DInt（约 ±21 亿）。

### 3.3 浮点数：Real / LReal

| 数据类型 | 大小 | 取值范围 | 有效数字 | 适用场景举例 |
|---------|------|---------|---------|-------------|
| Real | 4 字节 | 约 ±3.4×10^38 | 约 6~7 位 | 温度 25.5℃、压力 1.02MPa、模拟量换算 |
| LReal | 8 字节 | 约 ±1.7×10^308 | 约 15~16 位 | 高精度计算（新手极少用） |

浮点数就是"带小数点的数"。重要特点：

- Real 用"尾数 + 指数"方式存储，**是近似值不是精确值**；
- 因此**不要用 `==` 判断两个 Real 是否相等**（例如 0.1+0.2 不精确等于 0.3），应判断差值是否小于很小的数；
- 模拟量（温度、压力、流量）一律优先用 Real。

### 3.4 时间与日期：Time / Date / TOD

| 数据类型 | 大小 | 取值范围 | 书写格式 | 适用场景 |
|---------|------|---------|---------|---------|
| Time | 4 字节 | -24d20h31m23s648ms ~ +24d20h31m23s647ms | `T#5s`、`T#1m30s`、`T#2h10m`、`T#1d2h3m4s500ms` | 定时器的 PT 引脚、延时时间 |
| Date | 2 字节 | 1990-01-01 ~ 2168-12-31 | `D#2026-01-15` | 日期记录 |
| TOD（Time of Day） | 4 字节 | 0:00:00.000 ~ 23:59:59.999 | `TOD#08:30:00` | 时刻类数据（如"几点开机"） |

重点掌握 **Time**：

- 最小单位是毫秒（ms）；
- 书写时必须带 `T#` 前缀，例如定时 5 秒写 `T#5s`，定时 1 分 30 秒写 `T#1m30s`；
- 也可以写成不规范的组合但必须从大到小排序（d→h→m→s→ms），如 `T#1h30m`。

> TIA 中给定时器 PT 引脚输入 `5` 时不带 T# 会报错，正确写法是 `T#5s`。这是新手必踩的坑，先记住！

### 3.5 字符类：Char / String

| 数据类型 | 大小 | 取值范围 | 适用场景 |
|---------|------|---------|---------|
| Char | 1 字节 | 单个 ASCII 字符，如 'A' | 单字符编码、简单标记 |
| String | n+2 字节（默认 254 字符时为 256 字节） | 字符串，最大 254 个字符 | 产品批号、设备名称、报警文本 |

String 的两点说明：

1. **声明时建议指定长度**：写 `String[20]` 表示最长 20 字符，占 22 字节（20 + 2 字节头部：1 字节最大长度 + 1 字节实际长度）；
2. **WString** 是宽字符版（支持中文等 Unicode，每字符占 2 字节），需要在程序中显示中文文本时使用，入门阶段了解即可。

### 3.6 常量在程序里的书写格式

除了变量，程序里还会直接写"死的数值"（常量）。不同类型的常量写法有讲究：

| 常量类型 | 书写格式 | 示例 | 说明 |
|---------|---------|------|------|
| 布尔 | 1 / 0 或 TRUE / FALSE | `TRUE` | 位常量 |
| 二进制数 | 2# + 01 序列 | `2#00001111` | 常用于 Byte/Word 按位观察 |
| 十六进制 | 16# + 数字 | `16#1F` | 通信报文、掩码常用 |
| 十进制整数 | 直接写 | `1000`、`-25` | Int/DInt 常量 |
| 实数 | 带小数点或科学计数 | `25.5`、`1.02e3` | Real 常量必须带小数点，写 `25` 会被当整数 |
| 时间 | T# + 各单位组合 | `T#5s`、`T#1m30s`、`T#1d2h3m` | Time 常量，前缀 T# 必写 |
| 日期 | D# + 年-月-日 | `D#2026-01-15` | Date 常量 |
| 时刻 | TOD# + 时:分:秒 | `TOD#08:30:00` | TOD 常量 |
| 字符 | 单引号包一个字符 | `'A'` | Char 常量 |
| 字符串 | 单引号包一串字符 | `'Batch-001'` | String 常量 |

三个易错点：

1. **Real 常量必须带小数点**：给 Real 变量写 `25` 会被视为 Int 而报类型不匹配，应写 `25.0`；
2. **Time 必须带 `T#` 前缀**：定时器 PT 引脚写 `5` 或 `5s` 都报错，正确写法 `T#5s`；
3. **十六进制的井号是 `16#`** 而不是 `0x`（`0x` 是 C 语言风格，S7 不认）。

### 3.7 场景选择速查表

| 你要描述的东西 | 推荐类型 | 理由 |
|---------------|---------|------|
| 按钮按下没有 | Bool | 只有两种状态 |
| 电机运行/停止 | Bool | 开关量 |
| 按下次数、件数（少） | Int | 有符号够用 |
| 累计总产量（可能很大） | DInt | 防溢出 |
| 温度、压力、流量 | Real | 带小数 |
| 延时时间 | Time | 配合 TON 等 IEC 定时器 |
| 设备编号、批号文本 | String | 文本内容 |
| 一组 8 路开关状态打包 | Byte | 8 位一一对应 |
| 报警锁存标志 | Bool | 配合置位/复位指令 |

---

## 四、地址区域说明：I 区 / Q 区 / M 区 / DB 区

S7-1500 的存储器按用途划分成几个"片区"，每个片区有自己的前缀字母，就像小区里的不同楼栋。

| 区域 | 全称 | 类比 | 谁写它 | 谁读它 | 典型内容 |
|------|------|------|--------|--------|---------|
| **I**（输入） | 过程映像输入区 | 收发室的"收件登记簿" | 外部按钮/传感器经输入电路写入 | 程序读取 | 按钮状态、传感器通断 |
| **Q**（输出） | 过程映像输出区 | 收发室的"发件登记簿" | 程序写入 | 输出电路驱动外部设备 | 接触器、指示灯、蜂鸣器 |
| **M**（位存储器） | 位存储区（中间继电器） | 车间的"小白板" | 程序读写 | 程序读写 | 中间状态、标志位、自锁位 |
| **DB**（数据块） | Data Block 数据块 | 大仓库（房间可自由分隔） | 程序读写 | 程序/HMI 读写 | 产品数据、配方、累计值 |

三点说明：

1. **I 区和 Q 区是 PLC 与外部世界唯一的"大门"**：外部信号只能通过 I 区进来，程序结果只能通过 Q 区出去。程序里写 `Q0.0 = 1`，真实（仿真中是虚拟的）输出点 Q0.0 就接通。
2. **M 区是程序内部的"草稿纸"**：不上不下、纯粹内部传递信息用，例如"设备已启动过"这种中间状态。本课程约定 M 区从 **M0.0** 开始按序使用，闪烁标志统一用 **M10.5（1 Hz）/ M10.3（2 Hz）**。
3. **DB 区是"大仓库"**：可以自建任意多个数据块，存放成批数据，是后续章节的主角，这里先认识一下。

> 本课程全局变量的地址都落在 I/Q/M 三区；DB 区在使用数据块章节正式登场。

### 补充：位、字节、字、双字的套娃关系

同一片区、同一串存储单元，可以按不同"粒度"访问，前缀字母决定粒度：

| 写法 | 粒度 | 占用 | 示例（I 区第 0 字节起） | 能装什么 |
|------|------|------|------------------------|---------|
| `I0.0` | 位 | 1 位 | 输入区 IB0 的第 0 位 | 一个开关量 |
| `IB0` | 字节 | 1 字节 | I0.0~I0.7 共 8 位 | 一组 8 路开关 |
| `IW0` | 字 | 2 字节 | IB0+IB1 共 16 位（IB0 为高字节） | 一个 Int 数值 |
| `ID0` | 双字 | 4 字节 | IB0~IB3 共 32 位 | 一个 DInt 或 Real |

对应关系图：

```
 ID0（4 字节 32 位）
 ┌──────────── IB0 ────────────┬──────────── IB1 ────────────┬──────────── IB2 ────────────┬──────────── IB3 ────────────┐
 │ I0.7 I0.6 ... I0.1 I0.0     │ I1.7 I1.6 ... I1.1 I1.0     │ I2.7 I2.6 ... I2.1 I2.0     │ I3.7 I3.6 ... I3.1 I3.0     │
 └─────────────────────────────┴─────────────────────────────┴─────────────────────────────┴─────────────────────────────┘
 └──────────────── IW0（2 字节）──────────────────┘└──────────────── IW2（2 字节）──────────────────┘
 └──── IB0 ────┘└──── IB1 ────┘                    └──── IB2 ────┘└──── IB3 ────┘
```

本课程入门阶段主要用"位"（I0.0、Q0.0、M0.0）；学到模拟量和数据块时才会频繁接触字与双字。

---

## 五、地址格式解读：I0.0、MW10、MD20 的完整拆解

### 5.1 位地址 I0.0 的解读

格式：**区域字母 + 字节号 . 位号**

```
 I 0 . 0
 │ │   │
 │ │   └── 位号（0~7，一个字节里有 8 个位）
 │ └────── 字节号（第 0 个字节）
 └──────── 区域：过程映像输入区
```

所以 **I0.0 = 输入区的第 0 字节的第 0 位**。同一字节的 8 个位是 I0.0、I0.1、…、I0.7，共 8 个独立的"是/否"开关量。

```
 字节 IB0（输入区第 0 字节）的 8 个位：
 位序号:   7  6  5  4  3  2  1  0
          ┌──┬──┬──┬──┬──┬──┬──┬──┐
          │  │  │  │  │  │  │  │  │   ← 每格 1 位（1 个 Bool）
          └──┴──┴──┴──┴──┴──┴──┴──┘
 对应地址: I0.7 I0.6 I0.5 I0.4 I0.3 I0.2 I0.1 I0.0
```

同理：Q0.0 是输出区第 0 字节第 0 位；M0.0 是位存储区第 0 字节第 0 位。

### 5.2 字地址 MW10 的解读

格式：**区域字母 + W(Word) + 起始字节号**。`MW10` 表示"M 区中从第 10 字节开始的 1 个字（2 字节）"，即占用 **MB10 和 MB11** 两个字节。

```
 MW10 = MB10（高字节）+ MB11（低字节）

     MW10
 ┌────────┬────────┐
 │  MB10  │  MB11  │
 │高字节 H │低字节 L │
 └────────┴────────┘
   位: 7~0    位: 7~0

 按位展开：
 位号:  15 14 13 12 11 10 9 8 | 7 6 5 4 3 2 1 0
        └────── MB10 ────────┘ └────── MB11 ─────┘
```

要点：

1. **两个字合成"高在前、低在后"**（大端序）：MB10 是高 8 位，MB11 是低 8 位；
2. `MW10` 与 `M10.0`（位）、`MB10`（字节）指的是**同一块存储区的不同视角**，互相之间是"部分与整体"的关系；
3. 一个 Int 类型变量正好占 2 字节，所以 Int 变量常用 MW 形式访问。

### 5.3 双字地址 MD20 的解读

格式：**区域字母 + D(DWord) + 起始字节号**。`MD20` 表示"M 区中从第 20 字节开始的 1 个双字（4 字节）"，占用 **MB20、MB21、MB22、MB23**。

```
 MD20 = MB20 + MB21 + MB22 + MB23（从高到低）

        MD20
 ┌───────┬───────┬───────┬───────┐
 │ MB20  │ MB21  │ MB22  │ MB23  │
 │最高字节│       │       │最低字节│
 └───────┴───────┴───────┴───────┘
 位号:    31~24    23~16    15~8     7~0
```

要点：

1. 4 字节 = 32 位，正好装下一个 DInt（±21 亿）或 Real（浮点）；
2. `MD20`、`MW20`、`MW22`、`MB20`~`MB23`、`M20.0`…全部指向这 4 个字节的不同切法；
3. DInt 和 Real 类型的变量各占 4 字节，常用 MD 形式访问。

### 5.4 重叠陷阱：地址是"会叠被子"的

因为多字节地址共用存储空间，**稍不注意就会互相覆盖**：

```
 ┌────────┬────────┬────────┬────────┐
 │ MB20   │ MB21   │ MB22   │ MB23   │
 └────────┴────────┴────────┴────────┘
   ▲ MD20（占全部 4 字节）
   ▲ MW20（占前 2 字节）    ▲ MW22（占后 2 字节）
   ▲ M20.0（占第 20 字节的第 0 位）
```

如果程序里把 `MD20` 当 DInt 存了 100，又把 `MW20` 改成 5，那么 `MD20` 的高 16 位被改写，`MD20` 读出来就不再是 100 了。**结论：规划 M 区和 DB 区时，不同用途的数据要隔开足够的字节号，禁止重叠使用。** 本课程约定：位信号从 M0.0 开始按序用，多字节整数从 MB20 起、并按 MB20~MB23 成块规划，互不侵入。

### 5.5 动手拆一个数：MW10 = 16#1234

把十六进制数 `16#1234` 存入 MW10，存储器里的样子是：

```
 MW10 = 16#1234（十进制 4660）

 ┌────────────┬────────────┐
 │ MB10       │ MB11       │
 │ 16#12      │ 16#34      │
 │ 二进制00010010│ 二进制00110100│
 └────────────┴────────────┘
   高字节在前      低字节在后

 拆解：
 · MB10 = 16#12 = 2#00010010 = 十进制 18
 · MB11 = 16#34 = 2#00110100 = 十进制 52
 · MW10 读出 = 16#1234 = 18×256 + 52 = 4660
 · M11.2（MB11 的第 2 位）= 2#00110100 的第 2 位 = 1
```

三种读法（按字、按字节、按位）看的都是同一块存储器——这正是"地址重叠"一节的理论基础，也是监控表里切换"显示格式"（十进制/十六进制/位）时数值会"变脸"的原因。

---

## 六、符号寻址 vs 绝对寻址

| 对比项 | 绝对寻址 | 符号寻址 |
|--------|---------|---------|
| 程序里写什么 | `I0.0`、`Q0.0`、`M0.5` | `启动按钮`、`电机正转`、`设备就绪` |
| 谁能看懂 | 只有懂地址表的人 | 所有人，见名知义 |
| 换接线/改地址 | 要全文搜索替换 | 只改变量表里一处 |
| 出错概率 | 高（0.0 和 0.1 极易混） | 低 |
| HMI 上位机对接 | 各自维护 | 变量表可导出复用 |
| 类比 | 记"3 排 5 号座位" | 记"张三的位置" |

**结论：工程上永远推荐"符号寻址为主，绝对地址为底"** —— 建变量时同时填名称和地址，程序中显示符号名。TIA 支持在梯形图中同时显示两者（选项：视图 → 显示绝对地址/符号地址），新手建议两者都显示，帮助建立"符号 ↔ 地址"的对应感。

---

## 七、在 TIA Portal 中新建变量的步骤

1. 在项目树中展开 **PLC_1 → PLC 变量**，双击 **默认变量表**（也可右键"添加变量表"自建多个表，如"输入信号表""输出信号表"）；
2. 在表格中找到第一个空行；
3. **名称**列输入变量名，如 `启动按钮`（支持中文）；
4. **数据类型**列：点击后在下拉列表选择，如 Bool（输入 Bool 时 TIA 会自动补全）；
5. **地址**列输入 `I0.0`（也可点击"..."符号弹出地址选择对话框挑选）；
6. 如需要，在 **注释** 列写一句说明；
7. 按同样方法把其余变量建完。

本课程统一的基础变量表（请建好备用，后续章节反复使用）：

| 名称 | 数据类型 | 地址 | 注释 |
|------|---------|------|------|
| 启动按钮 | Bool | I0.0 | 常开接法，按下为 1 |
| 停止按钮 | Bool | I0.1 | 教学接法：按下为 1 |
| 热继电器 | Bool | I0.2 | 过载时为 1（教学接法） |
| 电机正转 | Bool | Q0.0 | 正转接触器 KM1 |
| 电机反转 | Bool | Q0.1 | 反转接触器 KM2 |
| 报警灯 | Bool | Q0.2 | 故障指示 |
| 蜂鸣器 | Bool | Q0.3 | 声音报警 |
| 运行指示灯 | Bool | Q0.4 | 设备运行指示 |
| 闪烁标志 | Bool | M10.5 | 1s 周期闪烁（时钟存储器，1 Hz） |
| 闪烁标志2 | Bool | M10.3 | 0.5s 周期闪烁（时钟存储器，2 Hz） |

> 快捷技巧：在变量表空白行右键 → "自动分配地址" 可让 TIA 自动挑一个空闲地址；也可在梯形图中直接输入新变量名，按回车后 TIA 询问是否创建，确认后进入属性对话框补全类型和地址。

---

## 八、变量命名规范建议

命名规范不是繁文缛节，而是三个月后的你和你的同事能不能看懂程序的救命稻草。

1. **见名知义**：用中文直接描述功能，如 `启动按钮`、`电机正转`、`报警灯`；避免 `A1`、`X2`、`ceshi` 这类谜语。
2. **统一语言**：全项目统一用中文（或统一英文），不要中英夹杂。
3. **同类变量统一前缀/词序**：如输入统一"××按钮/××开关/××传感器"，输出统一"××灯/××阀/××接触器"。
4. **区分动作与状态**：`启动按钮`（瞬时动作）与 `电机正转`（持续状态）分开命名，不要都叫"启动"。
5. **体现地址规律**：I0.x 系列尽量按物理接线顺序命名（I0.0 启动、I0.1 停止、I0.2 热继），表与现场一一对应。
6. **长度适中**：2~8 个字最好；过长可加注释弥补。
7. **特殊约定记入注释**：如"教学接法：停止按钮按下为 1"，防止日后误解。

好坏对比示例：

| 好命名 | 差命名 | 差在哪 |
|--------|--------|--------|
| 启动按钮 | AN1 | 看不出是按钮还是按钮状态 |
| 电机正转 | M1_OK | 拼音缩写+状态不明 |
| 报警灯 | ALARM_灯 | 中英混杂 |
| 计数值 | CNT | 与计数器指令名混淆 |
| 延时启动时间 | T1 | 与定时器编号混淆 |

---

## 九、常见错误：数据类型选错导致的问题

1. **计数用 Int 结果"跳变成负数"**：Int 最大 32767，计数到 32767 后再加 1 会溢出变成 -32768（像汽车里程表转圈）。产量、次数类大计数请用 DInt。
2. **温度用 Int 丢掉小数**：25.6℃ 存进 Int 变成 25，控制精度全无。模拟量请用 Real。
3. **把 Bool 当数值用**：Bool 只能是 0/1，做加减乘除或与 Int 比较（如 `计数值 >= 启动按钮`）会直接编译报错。数值运算请用 Int/DInt。
4. **Byte 与 Word 混用**：把 Byte 变量送给需要 Word 的引脚（如某些通信指令），编译报"类型不匹配"。类型必须一致，必要时做类型转换（后续章节的 CONV 指令）。
5. **Time 忘写 T# 前缀**：定时器 PT 引脚输入 `5` 报错，应输入 `T#5s`；输入 `5s` 也不行，前缀 `T#` 不能省。
6. **String 长度不够**：声明 `String[10]` 却存入 15 个字符，多余部分被截断或出错；按实际需要留余量声明。
7. **用 `==` 精确比较 Real**：两个"看起来相等"的 Real 比较为 FALSE，逻辑错乱。应改用 `ABS(a-b) < 0.001` 这类差值判断。
8. **地址重叠（M 区规划混乱）**：`MD20` 与 `MW21` 重叠互相改写，数值莫名变化。按第五节的成块规划方法预留间隔。
9. **无符号类型存负数**：USInt/UInt 不支持负值，存入负数会回卷成大正数（如 USInt 的 -1 变成 255），可能为负的量请选有符号类型。

---

## 十、动手小练习（自测）

不看答案先自己写，再对照检查，是消化本章最快的办法。

1. **选类型**：要统计流水线"当日产量"（最多约 8000 件），用哪种整数类型？要统计"设备寿命期内累计产量"（可能上千万件），又用哪种？
   <br>参考答案：当日产量用 Int（-32768~32767，8000 够用）；累计产量用 DInt（Int 会溢出，DInt 上限约 21 亿）。
2. **读地址**：`Q0.5`、`MB2`、`MW30` 各表示什么？
   <br>参考答案：输出区第 0 字节第 5 位（1 个 Bool）；位存储区第 2 字节（含 M2.0~M2.7 共 8 位）；位存储区第 30 字节开始的 1 个字（占用 MB30、MB31）。
3. **找重叠**：变量表里已用了 `MD40`，还能再用 `MW41` 吗？
   <br>参考答案：不能。MD40 占 MB40~MB43，MW41 占 MB41、MB42，两者重叠会互相改写；多字节区域要成块隔开规划。
4. **写常量**：定时 1 分 45 秒的 Time 常量怎么写？温度 36.6℃ 的 Real 常量怎么写？
   <br>参考答案：`T#1m45s`；`36.6`（带小数点）。
5. **判正误**："停止按钮 I0.1 是 Bool 类型，所以它也能和 100 做大小比较。"对吗？
   <br>参考答案：错。Bool 只有 0/1，不能参与数值比较；要比较的是计数、温度这类数值变量。

## 📌 本章小结

1. 变量 = 地址（在哪）+ 名字（叫啥）+ 类型（多大、能装什么）+ 值（装的东西），是程序操作数据的唯一途径。
2. 全局变量在 PLC 变量表里，全项目共享（公共黑板）；局部变量在块接口里，块内私有（自家抽屉）。入门阶段主要用全局变量。
3. 数据类型按需选择：开关量用 Bool；一般整数用 Int（-32768~32767）、大数用 DInt（-2147483648~2147483647）、无负数用 UInt 类；小数用 Real；时间用 Time（`T#5s`、`T#1m30s`）。
4. 四大地址区域：I 收、Q 发、M 中间草稿（从 M0.0 起按序用）、DB 大仓库。
5. 地址解读：I0.0 = I 区第 0 字节第 0 位；MW10 = MB10+MB11 两个字节；MD20 = MB20~MB23 四个字节。多字节地址之间存在重叠风险，规划时必须隔开。
6. 工程推荐符号寻址为主：建变量时名称、类型、地址一次填全。
7. 命名要见名知义、风格统一；类型选错是新手 bug 的头号来源，记住速查表。

## ⚠️ 常见错误与注意事项

1. **变量建了但类型随手选**——尤其把 Int 选成 Byte/DInt，导致与指令引脚不匹配编译报错；填地址前先想清楚类型。
2. **Int 计数溢出成负数**——累计值超 32767 后突跳 -32768，产线数据离奇错误；长寿命计数用 DInt。
3. **Real 存入整数类型**——小数被静默截断，控制精度劣化且不易发现。
4. **定时器时间漏写 `T#`**——`T#5s` 是唯一合法写法之一，`5`、`5s` 都不行。
5. **M 区地址重叠**——MD20/MW21/M22.3 互相踩脚，数值诡异跳变；按字节成块规划并留间隔。
6. **命名随意**——`A1`、`X111` 三个月后连自己都看不懂；中文命名 + 注释是好习惯。
7. **只在程序里直接敲地址不建变量**——程序能跑但没法监控管理，后期 HMI 对接困难；坚持先建变量表再写程序。
8. **把"局部变量"当全局用**——Temp 变量出了块就失效，跨块传值请用全局变量或 DB。
9. **忘记 USInt 等无符号类型不能为负**——需要负数的场景（如偏差值）必须用有符号类型。
