# 第18讲 字逻辑运算与移位：让 PLC 按"位"精细干活

## 📖 学习目标

1. 理解字逻辑运算指令 AND_W、OR_W、XOR_W、INVERT 的逐位运算规则，能亲手写出二进制逐位演算过程；
2. 掌握移位指令 SHL/SHR 和循环移位指令 ROL/ROR 的引脚含义与用法，理解"左移一位等于乘 2、右移一位等于除 2"的规律；
3. 理解右移时符号位的处理方式（有符号数补符号位、无符号数补 0）；
4. 会用"掩码（MASK）"从一个状态字中提取特定位的信息，解决"一个字里藏着多个信号"的读取问题；
5. 能独立完成"8 盏流水灯"程序的编写、PLCSIM 仿真与逐项验证。

---

## 一、为什么要学"按位"操作？

先打个比方：一个 Word（字）就像一排 16 个小开关面板，每个开关（位）只有 0 和 1 两种状态。前面我们学的比较指令、数学运算，都是把整个数当成一个"整体"来处理；但工程上经常遇到这样的需求：

- 设备通过通信把"8 个通道的状态"压缩进一个字里传来，你只想看其中低 4 位是几；
- 8 盏灯接在 Q4.0~Q4.7 上，想让亮着的灯"整体往左挪一格"；
- 想把某个状态字的第 5 位强制变成 1，其他位不许动。

这些需求靠"加减乘除"是做不到的，必须"钻进"这个字的内部，一位一位地处理。这就是**字逻辑运算**和**移位指令**的用武之地。

**位编号约定**：在 TIA Portal 中，一个 Word 的 16 位从低到高编号为 b0~b15，b0 是最低位。写二进制时常按 4 位一组（半字节）加空格便于阅读，如 2#0000 1111 0010 0010。

---

## 二、字逻辑运算指令

### 2.1 先记住一张"真值表"

字逻辑运算的规则很简单：把两个字的每一位**独立地**拿出来运算，位与位之间互不干扰。设 A、B 是某一位上的两个值：

| A | B | AND（与） | OR（或） | XOR（异或） |
|---|---|-----------|----------|-------------|
| 0 | 0 |     0     |     0    |      0      |
| 0 | 1 |     0     |     1    |      1      |
| 1 | 0 |     0     |     1    |      1      |
| 1 | 1 |     1     |     1    |      0      |

用一句话记住：

- **AND**：两个人都说"是"，结果才是"是"（有 0 出 0）；
- **OR**：只要有一个人说"是"，结果就是"是"（有 1 出 1）；
- **XOR**：两个人意见**不同**才是"是"（相同出 0，不同出 1）；
- **INVERT**：一个人照镜子，0 变 1、1 变 0。

### 2.2 AND_W（字与）——像"筛子"一样屏蔽特定位

**指令位置**：TIA Portal 指令目录【基本指令 → 字逻辑运算】，插入后功能框标题显示 AND，把 IN/OUT 的数据类型选为 Word（早期 STEP 7 教材称 WAND_W，本文沿用常见的 AND_W 叫法，指同一条指令）。

**引脚说明**：

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN | Bool | 使能输入：左侧能流接通才执行 |
| IN1 | Word（也可 Byte/DWord） | 参与运算的第 1 个数 |
| IN2 | Word（也可 Byte/DWord） | 参与运算的第 2 个数（常作掩码） |
| OUT | Word | 运算结果 |
| ENO | Bool | 使能输出：执行正常则为 1 |

**逐位演算例子 1（8 位，入门版）**：

```
  位号：     b7  b6  b5  b4  b3  b2  b1  b0
  IN1  ：     0   0   0   0   1   1   1   1    （2#00001111）
  IN2  ：     0   0   1   1   0   0   1   0    （2#00110010）
  ────────────────────────────────────────────────────
  AND  ：     0   0   0   0   0   0   1   0    （2#00000010 = 2）
```

逐位核对：b1 位两个都是 1 → 结果 1；b5、b6 位 IN1 是 0 → 结果 0；其余位凡有 0 全部出 0。

**逐位演算例子 2（16 位，工程版）**：

状态字 MW50 = 2#0000 1111 0010 0010（16#0F22），掩码 16#000F = 2#0000 0000 0000 1111：

```
  位号：     b15 b14 b13 b12  b11 b10  b9  b8   b7  b6  b5  b4   b3  b2  b1  b0
  IN1  ：     0   0   0   0     1   1   1   1     0   0   1   0     0   0   1   0
  IN2  ：     0   0   0   0     0   0   0   0     0   0   0   0     1   1   1   1
  ──────────────────────────────────────────────────────────────────────────────────
  AND  ：     0   0   0   0     0   0   0   0     0   0   0   0     0   0   1   0
```

结果 = 2#0000 0000 0000 0010 = 16#0002 = 2。高 12 位全被"筛掉"了，只剩下低 4 位的原值。

**记忆口诀**：想让结果保留哪几位，就在掩码的那几位写 1；想让哪几位变 0，就在掩码的那几位写 0。

### 2.3 OR_W（字或）——强制"点亮"特定位

**指令位置**：同样在【基本指令 → 字逻辑运算】，框标题 OR（早期叫 WOR_W/OR_W）。引脚与 AND_W 完全相同（EN/IN1/IN2/OUT/ENO）。

OR 运算的特点是"有 1 出 1"。所以把掩码中想置 1 的位写成 1、其余位写成 0，做一次 OR，就能**在不惊动其他位的前提下**把指定的位强制变成 1。

**逐位演算例子**：把 MW50 的 b4 强制置 1（掩码 16#0010）：

```
  IN1（原值） ： 0000 1111 0010 0010   （16#0F22）
  IN2（掩码） ： 0000 0000 0001 0000   （16#0010）
  ───────────────────────────────────────────
  OR（结果）  ： 0000 1111 0011 0010   （16#0F32，b4 由 0 变 1，其余位原样保留）
```

### 2.4 XOR_W（字异或）——特定位的"取反开关"

**指令位置**：【基本指令 → 字逻辑运算】，框标题 XOR（早期叫 WXOR_W/XOR_W）。引脚同上。

XOR 的两个经典用法：

1. **与全 0 异或**：原值不变（X XOR 0 = X）；
2. **与掩码异或**：掩码为 1 的位被**翻转**（0 变 1、1 变 0），掩码为 0 的位保持不变。

**逐位演算例子**：把低 4 位取反（掩码 16#000F）：

```
  IN1（原值） ： 0000 0000 0000 0110   （16#0006）
  IN2（掩码） ： 0000 0000 0000 1111   （16#000F）
  ───────────────────────────────────────────
  XOR（结果） ： 0000 0000 0000 1001   （16#0009，低4位翻转，高12位不动）
```

另外记住一个小技巧：任何数与**它自己**异或，结果一定是 0（X XOR X = 0），常用来快速清零。

### 2.5 INVERT（取反）——整字翻转

**指令位置**：【基本指令 → 字逻辑运算】，框标题 INVERT。它只有 IN 和 OUT 两个运算引脚（外加 EN/ENO）。

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN | Bool | 使能输入 |
| IN | Byte/Word/DWord | 待取反的数 |
| OUT | 同 IN | 逐位取反结果 |
| ENO | Bool | 使能输出 |

**例子**：IN = 2#0000 1111 → OUT = 2#1111 0000；IN = 16#00FF → OUT = 16#FF00。

**使用场景**：有些传感器信号是"低电平有效"（0 表示报警），读进来后整体取反一次，就变成我们习惯的"1 表示有效"。

### 2.6 实际应用：从状态字中提取特定位信息

**场景**：一台远程 I/O 模块把 16 个通道的信息压缩在状态字 MW50 里传给 PLC，其中**低 4 位（b0~b3）表示当前活动通道号**（0~15），高 12 位是别的状态数据。现在要求把通道号单独取出来。

如果直接用 MW50，高 12 位会"捣乱"（比如 MW50 = 16#0F22，你以为是 3874 号通道？错）。正确做法是"戴上面具"——用 AND_W 配掩码 16#000F：

```
网络 1：提取通道号（直接接母线，每个扫描周期都执行）
  --------+----------------------+
          |       AND_W          |
          |                      |
   MW50 --|IN1                OUT|-- MW54（通道号，Word）
          |                      |
  16#000F-|IN2（掩码：只留低4位）|
          +----------------------+
```

**文字分析**：

1. AND_W 每个扫描周期都执行（直接挂在母线上，相当于条件恒为真）；
2. MW50 与 16#000F 逐位相与，高 12 位全部归零，低 4 位原样保留；
3. MW54 中就是纯 pure 的通道号（0~15），后续可以用 CMP 比较指令与具体通道号比较，或用监控表观察。

---

## 三、移位指令

### 3.1 SHL（左移）：每移 1 位，数值 ×2

**指令位置**：【基本指令 → 移位】目录中的 SHL。

**引脚说明**：

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN | Bool | 使能输入 |
| IN | Byte/Word/DWord | 待移位的数 |
| N | 无符号整数（如 USInt） | 移动的位数，可为常数或变量 |
| OUT | 同 IN | 移位结果 |
| ENO | Bool | 使能输出 |

左移就是"全体位向左搬家，低位空出的位置补 0，高位搬出去的直接丢掉"。

**逐位演算例子**：MW56 = 2#0000 0000 0000 1011（= 11），N = 2：

```
  移位前 ：  0000 0000 0000 1011     （= 11）
              ↓  全体位向左挪 2 格，低位补 0
  移位后 ：  0000 0000 0010 1100     （= 44 = 11 × 4）
```

**规律**：二进制数每左移 1 位，数值 ×2；左移 N 位，数值 ×2 的 N 次方。本例左移 2 位，11 × 4 = 44。

**溢出提醒**：移出数据宽度的位直接丢失。比如 Word（16 位）的数左移 16 位以上，所有位都被移光，结果为 0。所以用左移做乘法时要心里有数：数太大时会"溢出失真"。

### 3.2 SHR（右移）：每移 1 位，数值 ÷2

**指令位置**：【基本指令 → 移位】目录中的 SHR。引脚与 SHL 相同（IN/N/OUT）。

右移就是"全体位向右搬家，低位移出去的丢掉，高位空出的位置补什么，取决于数据类型有没有符号"（下一小节细讲）。

**逐位演算例子（无符号）**：MW56 = 2#0000 0000 0011 0100（= 52），N = 2，类型 Word：

```
  移位前 ：  0000 0000 0011 0100     （= 52）
              ↓  全体位向右挪 2 格，高位补 0
  移位后 ：  0000 0000 0000 1101     （= 13 = 52 ÷ 4）
```

**规律**：每右移 1 位，数值 ÷2；除不尽时小数部分被舍去（向下取整）。比如 13 右移 1 位 = 6（6.5 舍成 6）。

### 3.3 符号位在右移时的处理（SHR 整数带符号右移说明）

右移时最高位（b15）空出来了，补 0 还是补 1？TIA Portal 的规则是**看 IN/OUT 的数据类型**：

| IN/OUT 数据类型 | 右移后高位空出位补什么 | 专业叫法 |
|-----------------|------------------------|----------|
| Word、DWord、Byte、UInt、UDInt 等无符号类型 | 补 0 | 逻辑右移 |
| Int、DInt、SInt 等有符号类型 | 补符号位（正数补 0，负数补 1） | 算术右移 |

为什么要这样？因为有符号数的最高位是符号位，负数在计算机里用补码表示（负数的高位都是 1）。右移时把符号位"复制"到空出的位，负数右移后仍然是负数，数值上等于 ÷2，符号不丢。

**对比例子**：同样的二进制 2#1111 1111 1111 1000，N = 1：

```
  按 Int（有符号）解释：这是 -8
    右移 1 位：1111 1111 1111 1100   ← 高位补 1（符号位），结果 = -4  ✓ -8 ÷ 2

  按 Word（无符号）解释：这是 65528
    右移 1 位：0111 1111 1111 1100   ← 高位补 0，结果 = 32764     ✓ 65528 ÷ 2
```

**结论**：处理正数时两者没区别；一旦涉及负数，一定要选对数据类型，否则右移负数会"瞬间变正数"，得出完全错误的结果。

---

## 四、循环移位指令

移位指令会把移出去的位"扔掉"，而循环移位指令把移出去的位"从另一头绕回来"，数据不丢失，像操场上跑步接力一样转圈。

### 4.1 ROL（循环左移）

**指令位置**：【基本指令 → 移位】目录中的 ROL。引脚与 SHL 相同（IN/N/OUT）。

**逐位演算例子（8 位）**：2#1000 0001，N = 1：

```
  移位前 ：  1 0 0 0 0 0 0 1
              ↗ 最高位 b7 的 "1" 绕回最低位
  移位后 ：  0 0 0 0 0 0 1 1
```

**关键特征**：数据宽度内所有 1 的总个数永远不变，只是位置在转圈。

**8 盏灯视角**：QB4 = 2#0000 0001 时，循环左移 1 位 → 2#0000 0010 → 2#0000 0100 → …… → 2#1000 0000 → 再移一次又回到 2#0000 0001。这正是"流水灯"的核心原理。

### 4.2 ROR（循环右移）

**指令位置**：【基本指令 → 移位】目录中的 ROR。引脚同上，方向相反。

**逐位演算例子（8 位）**：2#0000 0011，N = 1：

```
  移位前 ：  0 0 0 0 0 0 1 1
                        ↘ 最低位 b0 的 "1" 绕回最高位
  移位后 ：  1 0 0 0 0 0 0 1
```

### 4.3 移位 vs 循环移位对比表

| 对比项 | SHL / SHR | ROL / ROR |
|--------|-----------|-----------|
| 移出的位 | 丢失 | 绕回另一端 |
| 1 的个数 | 可能减少（SHL/SHR 后） | 永远不变 |
| 数值规律 | 左移×2 / 右移÷2 | 无乘除规律，只是位置轮转 |
| 典型用途 | 乘除 2 的幂、位拆解 | 流水灯、状态轮询 |
| 使用建议 | N 小于数据宽度 | N 一般取 1~(宽度-1) |

---

## 五、典型案例一：8 盏流水灯（定时器 + 循环移位）

### 5.1 任务描述

8 盏灯接在 Q4.0~Q4.7（即输出字节 QB4）。要求：任一时刻只有一盏灯亮，每 0.5 秒亮灯位置向左移动一格，移到 Q4.7 后回到 Q4.0，无限循环。

### 5.2 实现思路

1. 用 OB100（启动 OB，CPU 从 STOP 转 RUN 时自动执行一次）把 QB4 初始化为 2#0000 0001，让 Q4.0 先亮；
2. 用 TON 定时器做一个"每 0.5 秒响一次"的单扫描脉冲；
3. 每来一个脉冲，就对 QB4 执行一次 ROL 循环左移 1 位；
4. 顺便把灯状态同步到状态字 MW50 的低字节，方便监控。

### 5.3 变量与资源清单

| 名称 | 数据类型 | 地址 | 用途 |
|------|----------|------|------|
| 流水灯定时器 | TON（IEC 定时器，实例 DB） | — | 产生 0.5s 周期脉冲 |
| 已计时 | Time | — | 定时器 ET 输出（调试观察用） |
| 移位脉冲 | Bool | M0.0 | 每 0.5s 出现一个扫描周期宽度的脉冲 |
| 灯输出字节 | Byte | QB4 | 8 盏灯 Q4.0~Q4.7 |
| 状态字 | Word | MW50 | 低字节镜像灯状态，便于监控 |

### 5.4 程序（梯形图）

**OB100（启动时执行一次）**：

```
  （CPU 由 STOP 转 RUN 时执行一次：点亮第一盏灯）
  --------+------------------+
          |      MOVE        |
          |                  |
      1 --|IN             OUT|-- QB4   （QB4 = 2#00000001，Q4.0 亮）
          +------------------+
```

**OB1 网络 1：产生 0.5 秒一次的移位脉冲**

```
        M0.0(常闭)              「流水灯定时器」(TON 实例DB)
  --------| /|------------------+------------------------+
                                |          TON           |
                                |IN                    Q-|--------(  M0.0  )
         T#500ms ---------------|PT                   ET-|--------「已计时」
                                +------------------------+
```

**OB1 网络 2：每来一个脉冲，灯位循环左移一格**

```
        M0.0
  --------|  |------------------+------------------+
                                |       ROL        |
                                |                  |
                                |IN             OUT-|---- QB4
                                |                  |
                            1 --|N（每次移 1 位）  |
                                +------------------+
```

**OB1 网络 3：把灯状态同步到状态字 MW50（便于监控，可选）**

```
        M0.0
  --------|  |------------------+------------------+
                                |      MOVE        |
                                |                  |
                            QB4-|IN             OUT-|---- MB51（MW50 的低字节）
                                +------------------+
```

### 5.5 程序分析

**网络 1 是一个"自复位脉冲发生器"**，很多初学者第一次见会转不过弯，我们一步一步追踪：

1. 刚开机时 M0.0 = 0，常闭触点 M0.0 接通，TON 的 IN = 1，开始计时；
2. 计到 500ms，Q 输出变 1，M0.0 被置 1；
3. 同一个扫描周期里，网络 2 的常开触点 M0.0 接通，ROL 执行一次，灯往左挪一格；
4. 下一个扫描周期：常闭触点 M0.0 断开（因为 M0.0 现在是 1），TON 的 IN = 0，定时器立即复位，Q 变回 0，M0.0 = 0；
5. 于是再过 500ms 又重复一轮。

结果：M0.0 每隔 0.5 秒出现一个"只维持一个扫描周期"的窄脉冲，网络 2 恰好每 0.5 秒移位一次，不会连移、漏移。

**网络 2**：ROL 的 IN 和 OUT 都接 QB4，含义是"取出 QB4 当前值 → 循环左移 1 位 → 写回 QB4"。b7 移出的 1 会绕回 b0，所以灯流到第 8 盏后自动回到第 1 盏，永远循环。

### 5.6 时序图

```
  时间  →   t0     +0.5s   +1.0s   +1.5s   +2.0s   +2.5s   +3.0s   +3.5s   +4.0s
QB4 状态： 00000001 00000010 00000100 00001000 00010000 00100000 01000000 10000000 00000001…
 点亮灯 ：   Q4.0    Q4.1    Q4.2    Q4.3    Q4.4    Q4.5    Q4.6    Q4.7    Q4.0
M0.0脉冲：   ↑       ↑       ↑       ↑       ↑       ↑       ↑       ↑       ↑
           （每个脉冲沿触发一次移位，相邻脉冲间隔 0.5s）
```

### 5.7 PLCSIM 仿真验证步骤

**第①步：需要建立的变量清单**

| 名称 | 数据类型 | 地址 |
|------|----------|------|
| 移位脉冲 | Bool | M0.0 |
| 灯1~灯8 | Bool | Q4.0~Q4.7 |
| 灯输出字节 | Byte | QB4 |
| 状态字 | Word | MW50 |
| 已计时 | Time | 定时器 ET 输出 |
| 流水灯定时器 | TON 实例 DB | — |

**第②步：启动仿真并下载程序**

1. 确认 OB100、OB1 均已编写完成，项目已编译（菜单"编辑 → 编译"或点工具栏编译图标）；
2. 点击工具栏"启动仿真"按钮，打开 S7-PLCSIM，选择与项目一致的 CPU（如 S7-1500）并确认；
3. 回到 TIA Portal，点击"下载到设备"，接口选择 PLCSIM，搜索到仿真 CPU 后完成下载；
4. 在 PLCSIM 中把 CPU 滑块拨到 RUN；下载启动时 OB100 自动执行一次，QB4 应变为 2#00000001。

**第③步：用监控表模拟输入/修改变量**

1. 项目树中"添加监控表"，把 QB4（显示格式选"二进制"）、M0.0、MW50、ET 拖入监控表；
2. 本程序不需要模拟任何输入（无输入点），直接点击监控表工具栏"监视"眼镜图标开始观察；
3. 想手动干预时：在"修改"列给 QB4 输入 2#00000100（二进制格式），点击"立即修改"，观察灯位从第 3 盏继续向左流动。

**第④步：预期结果**

- QB4 的值每 0.5 秒变化一次，1 的位置逐拍左移；
- 移到 Q4.7（2#10000000）后下一拍回到 Q4.0（2#00000001）；
- 任一时刻 QB4 中只有一个 1；
- MW50 低字节与 QB4 同步变化。

**第⑤步：功能验证清单（逐项）**

- ☐ 下载启动后，Q4.0 首先点亮（OB100 初始化生效）；
- ☐ 灯亮位置每 0.5 秒向左移动一格；
- ☐ 任意时刻只有一盏灯亮；
- ☐ Q4.7 之后回到 Q4.0，形成循环；
- ☐ 用监控表把 QB4 改成 2#00001000 后，从 Q4.3 继续向左流动；
- ☐ 监控表中 M0.0 以约 0.5s 周期短暂闪动（监视值大多数时间是 0）。

**第⑥步：结果不符时的排查方法**

1. **灯全不亮**：检查 OB100 是否真的被创建并下载（在 OB100 里 MOVE 用的地址是否为 QB4）；也可在监控表手动给 QB4 写 1 验证网络 1、2 是否正常；
2. **多盏灯同时亮/乱闪**：检查 ROL 的 N 是否为 1，IN/OUT 是否都接的 QB4；检查是否把 ROL 误选成 SHL（SHL 移出的位补 0，不会循环，但不会产生多点同亮，若出现多点同亮多半是接线/地址理解问题）；
3. **灯不移动**：用监控表看 M0.0 是否每 0.5s 有一次脉冲；没有则检查 TON 的 PT 是否为 T#500ms、常闭触点是否接对（应为 M0.0 的常闭）；
4. **移动速度不对**：PT 设错（比如 T#5s）；或 PLCSIM 仿真时序与真实 CPU 有差异，属正常现象；
5. **程序不运行**：确认 CPU 处于 RUN，且没有"启动模式"设置问题；查看在线诊断缓冲区有无报错。

---

## 六、典型案例二：从状态字中读取故障信息（掩码 + 比较）

### 6.1 任务描述

某变频器把运行状态放在状态字 MW50 中：**低 4 位（b0~b3）对应 4 个通道的故障标志**（对应位为 1 表示该通道故障，可能多个通道同时故障）。要求：

1. 只要低 4 位中任何一位为 1，就点亮报警灯 Q0.2、鸣响蜂鸣器 Q0.3；
2. 如果是 2 号通道（b1）故障，额外置位"2 号通道故障"标志 M0.1，供画面显示具体故障。

### 6.2 实现思路：先"掩码提取"，再"比较判断"

第一步用 AND_W 把低 4 位单独摘出来放进 MW54；第二步用比较指令判断 MW54。这比直接比较整个 MW50 可靠得多——高 12 位是运行数据，内容会随时变化，绝不能混进故障判断里。

### 6.3 程序（梯形图）

```
网络 1：提取故障码（掩码运算，直接接母线，每周期执行）
  --------+----------------------+
          |       AND_W          |
          |                      |
   MW50 --|IN1                OUT|-- MW54（故障码，Word）
          |                      |
  16#000F-|IN2（只保留低4位）    |
          +----------------------+

网络 2：有任意通道故障 → 报警灯 + 蜂鸣器
                     +-----------+
      MW54 ----------|    <>     |
                     |  (比较器) |----+----(  Q0.2  )  报警灯
          0 ---------|           |    |
                     +-----------+    +----(  Q0.3  )  蜂鸣器

网络 3：2 号通道故障 → 置位专用标志
                     +-----------+
      MW54 ----------|    ==     |
                     |  (比较器) |---------(  M0.1  )  2号通道故障
     16#0002 --------|           |
                     +-----------+
```

### 6.4 程序分析

- **网络 1**：掩码 16#000F = 2#0000 0000 0000 1111。AND_W 之后，MW54 的高 12 位一定是 0，低 4 位就是 4 个故障位的"原样照搬"。此时 MW54 的可能取值只有 0~15 共 16 种，每种组合对应一种故障情况；
- **网络 2**：MW54 <> 0 说明低 4 位中至少有一个 1 → 有故障 → 报警灯和蜂鸣器动作。一个比较器输出同时驱动两个线圈（并联分支）；
- **网络 3**：MW54 = 16#0002 = 2#0010，恰好说明只有 b1 为 1 → 2 号通道单独故障，置位 M0.1。若想判断"2 号通道故障（无论其他通道是否也故障）"，可改用掩码 16#0002 提取后再与 0 比较：提取结果 > 0 即 2 号通道有故障。

### 6.5 PLCSIM 仿真验证步骤

**第①步：需要建立的变量清单**

| 名称 | 数据类型 | 地址 | 用途 |
|------|----------|------|------|
| 状态字 | Word | MW50 | 模拟变频器传来的状态字 |
| 故障码 | Word | MW54 | 掩码提取结果 |
| 报警灯 | Bool | Q0.2 | 总故障指示 |
| 蜂鸣器 | Bool | Q0.3 | 声音报警 |
| 2号通道故障 | Bool | M0.1 | 具体故障标志 |

**第②步：启动仿真并下载程序**

1. 编译项目 → 点击"启动仿真"打开 PLCSIM → 选择 CPU 并确认；
2. "下载到设备"（接口选 PLCSIM）→ 下载完成后拨到 RUN；
3. 本例无 OB100 初始化，MW50 上电默认 0，属于"无故障"状态。

**第③步：用监控表模拟输入/修改变量**

1. 添加监控表，放入 MW50（显示格式可设"十六进制"，也可另加一行二进制显示）、MW54、Q0.2、Q0.3、M0.1；
2. 打开"监视"；在 MW50 的"修改"列依次输入不同的十六进制值（如 16#0002、16#000A、16#0010、16#0000），每输一个点一次"立即修改"。

**第④步：预期结果**

- MW50 = 16#0000：MW54 = 0，Q0.2、Q0.3 均灭，M0.1 = 0；
- MW50 = 16#0002：MW54 = 2，Q0.2 亮、Q0.3 响，M0.1 = 1；
- MW50 = 16#000A（b3、b1 同时故障）：MW54 = 10，Q0.2 亮、Q0.3 响，M0.1 = 0（因为不是"只有 b1 故障"）；
- MW50 = 16#0010（故障位在高 12 位之外，即 b4）：MW54 = 0，不报警——这正是掩码的作用。

**第⑤步：功能验证清单（逐项）**

- ☐ MW50 = 16#0002 时，MW54 = 2；
- ☐ MW54 非 0 时 Q0.2、Q0.3 同时动作；
- ☐ MW54 = 0 时 Q0.2、Q0.3 均无输出；
- ☐ 仅 MW54 = 2 时 M0.1 置 1；
- ☐ MW50 = 16#0010 时系统不报警（高 12 位被正确屏蔽）；
- ☐ MW50 = 16#000A 时报警但不置 M0.1（验证"多通道故障"情形）。

**第⑥步：结果不符时的排查方法**

1. **MW54 一直为 0**：检查 AND_W 的 IN2 掩码是否写成 16#000F（别写成 0 或 16#00F0）；IN1 是否接 MW50；
2. **高位干扰报警**：说明掩码没起作用——检查 IN2/IN1 是否接反（接反效果一样，因为 AND 交换律，但若 IN2 接了别的变量就会出错），或 OUT 没接 MW54 而直接比较了 MW50；
3. **M0.1 判断不对**：确认比较值是 16#0002 且比较器是"=="；理解"仅 2 号通道故障"与"2 号通道有故障"的区别；
4. **修改 MW50 不生效**：监控表修改后要点"立即修改"（闪电/对勾图标）；确认变量地址无误；
5. **下载后行为异常**：查看诊断缓冲区；确认 CPU 在 RUN 且无"全部重新启动"残留问题。

---

## 📌 本章小结

| 指令 | 功能 | 引脚 | 一句话记忆 |
|------|------|------|------------|
| AND_W | 字与 | EN/IN1/IN2/OUT | 掩码为 1 的位保留，其余清 0（筛子） |
| OR_W | 字或 | EN/IN1/IN2/OUT | 掩码为 1 的位强制置 1（盖章） |
| XOR_W | 字异或 | EN/IN1/IN2/OUT | 掩码为 1 的位翻转（取反开关） |
| INVERT | 取反 | EN/IN/OUT | 全部位 0 变 1、1 变 0（照镜子） |
| SHL | 左移 | EN/IN/N/OUT | 每移 1 位 ×2，低位补 0，高位丢失 |
| SHR | 右移 | EN/IN/N/OUT | 每移 1 位 ÷2；有符号补符号位，无符号补 0 |
| ROL | 循环左移 | EN/IN/N/OUT | 移出位绕回低位，1 的个数不变 |
| ROR | 循环右移 | EN/IN/N/OUT | 移出位绕回高位，1 的个数不变 |

核心思想：**AND 是筛子、OR 是图章、XOR 是翻转开关、INVERT 是镜子；SHL/SHR 是乘除 2 的捷径，ROL/ROR 是转圈圈的传送带。**

---

## ⚠️ 常见错误与注意事项

1. **掩码写错进制**：16#000F（低 4 位）容易手滑写成 16#00F0（高 4 位），写掩码时先在纸上画 16 个格子再填 1；
2. **混淆"提取后 == 某值"和"某位有故障"**：MW54 == 2 只能判断"仅 b1 故障"；判断"b1 有故障（不管别的位）"要用掩码 16#0002 提取后与 0 比较；
3. **负数右移选错类型**：IN/OUT 选了 Word 处理本应是 Int 的负数，右移后负数变正数。涉及符号运算时数据类型必须选 Int/DInt；
4. **左移溢出**：用 SHL 做 ×2 时数太大，高位丢失结果失真。重要运算前先估算数值范围；
5. **N 参数越界**：N 大于数据宽度时，SHL/SHR 结果为 0（有符号负数为 -1），ROL/ROR 请保持在 1~(宽度-1) 之间，避免歧义；
6. **同一个字既当状态又当显示**：MW50 在本章既是"变频器状态字"又是"流水灯状态字"，实际项目请给不同用途分配不同地址，避免互相踩踏；
7. **忘记初始化**：流水灯没有 OB100 初始化时，QB4 = 0，循环移位永远移的是全 0，灯永远不亮——"先点亮第一盏"是流水灯程序的前提；
8. **TON 自复位脉冲结构写反**：脉冲发生器的触点必须是 M0.0 的**常闭**，写成了常开会导致定时器只计一次时、只移一次位；
9. **字逻辑运算条件与母线**：需要每个周期都执行的 AND_W 直接接母线即可；若前面串了触点，只有触点接通时 OUT 才会刷新，其间 MW54 保持旧值，可能造成误判断；
10. **监控表修改 Word 要注意显示格式**：二进制格式下输入 0000000000000010 很容易少位，建议十六进制格式输入 16#0002 更不易出错。
