# 第20讲 日期和时间：让 PLC 拥有"时间观念"

## 📖 学习目标

1. 分清 Time、Date、TOD、DT、DTL 五种时间数据类型的格式、范围和典型用途；
2. 会用 RD_SYS_T / RD_LOC_T 读取 CPU 的系统时间和本地时间，理解两者的区别（时区与夏令时）；
3. 掌握时间运算指令 T_ADD、T_SUB、T_DIFF、T_CONV 的用法；
4. 能实现"每天特定时刻执行某操作"的定时触发逻辑；
5. 能完成两个实战案例：计算设备已运行时长、记录故障发生时间，并用 PLCSIM 验证。

---

## 一、时间数据类型

PLC 里"时间"其实有两类完全不同的问题：一类是"**经过了多久**"（持续时间，像秒表），一类是"**现在是几点几号**"（时刻，像挂历+手表）。S7-1500 为它们准备了不同的数据类型。

### 1.1 五种时间类型一览表

| 数据类型 | 大小 | 表示什么 | 书写格式示例 | 取值范围 | 典型使用场景 |
|----------|------|----------|--------------|----------|--------------|
| Time | 32 位（双字） | 持续时间（毫秒为单位） | T#500ms、T#2h30m | -24d20h31m23s647ms ~ +24d20h31m23s647ms | IEC 定时器的 PT/ET、时间差 |
| LTime | 64 位 | 更长的持续时间 | LT#100d12h | 远大于 Time | S7-1500 超长时间 |
| Date | 16 位 | 某一天（不含时刻） | D#2026-11-02 | 1990-01-01 ~ 2168-12-31 | 只关心日期的场合 |
| TOD（Time_of_Day） | 32 位 | 一天中的时刻 | TOD#08:30:00.000 | 00:00:00.000 ~ 23:59:59.999 | 每天定时的时刻 |
| DT（Date_And_Time） | 64 位 | 日期+时刻（BCD 编码） | DT#2026-11-02-08:30:00 | 1990-01-01 ~ 2089-12-31 | 兼容 S7-300/400 老程序 |
| DTL | 12 字节（结构体） | 日期+时刻（推荐） | DTL#2026-11-02-08:30:00 | 1970-01-01-00:00:00.0 ~ 2262-04-11-23:47:16.854775807 | S7-1200/1500 读取系统/本地时间 |

**记忆要点**：

- Time 是"秒表"：回答"多久"，本质是一个以毫秒计的整数，最大约 24.8 天；
- Date 是"日历"：只有年月日；
- TOD 是"手表"：只有一天内的时分秒；
- DT 和 DTL 是"日历+手表"：既有日期又有时刻。DTL 是 S7-1200/1500 的主力类型，RD_SYS_T / RD_LOC_T 读出来的就是 DTL；
- Time 的书写可以自由组合：T#1d2h3m4s500ms 这种"从天到毫秒"的写法完全合法。

### 1.2 DTL 的内部结构

DTL 是一个 12 字节的结构体，里面的分量可以**直接用"变量名.分量名"的方式访问**，这给编程带来极大方便：

| 分量 | 数据类型 | 含义 |
|------|----------|------|
| YEAR | UInt | 年，如 2026 |
| MONTH | USInt | 月，1~12 |
| DAY | USInt | 日，1~31 |
| WEEKDAY | USInt | 星期，1=星期日，2=星期一……7=星期六 |
| HOUR | USInt | 时，0~23 |
| MINUTE | USInt | 分，0~59 |
| SECOND | USInt | 秒，0~59 |
| NANOSECOND | UDInt | 纳秒 |

比如定义了 DTL 变量「当前本地时间」，那么「当前本地时间」.HOUR 就是"几点"（USInt 类型），可以直接拿去和 8 比较。注意 WEEKDAY 的编号是"1 = 星期日"，和很多人习惯的"星期一开头"不同，写程序时容易栽跟头。

---

## 二、读取系统时间

### 2.1 RD_SYS_T（读取系统时钟）

**指令位置**：【扩展指令 → 日期和时间】目录（找不到就在指令目录上方搜索框输入指令名）。

**引脚说明**：

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN | Bool | 使能输入（一般直接接母线，每个周期都读） |
| RET_VAL | Int | 返回值：16#0000=执行正常；非 0 表示有错误 |
| OUT | DTL | 读到的当前时间（DTL 格式） |

```
  （直接接母线，每个扫描周期刷新）
  --------+------------------+
          |    RD_SYS_T      |
          |                  |
          |          RET_VAL-|----「读取返回值」(Int)
          |                  |
          |               OUT-|----「当前系统时间」(DTL)
          +------------------+
```

### 2.2 RD_LOC_T（读取本地时间）

**指令位置**：同样在【扩展指令 → 日期和时间】。引脚与 RD_SYS_T 完全相同（RET_VAL + OUT，DTL 类型），读到的却是"本地时间"。

### 2.3 系统时间 vs 本地时间：到底差在哪

| 对比项 | 系统时间（RD_SYS_T） | 本地时间（RD_LOC_T） |
|--------|----------------------|----------------------|
| 基准 | UTC 协调世界时 | UTC + 时区偏移（+ 夏令时偏移） |
| 受时区设置影响 | 否，全世界一致 | 是 |
| 受夏令时影响 | 否 | 是（设置了夏令时的时区会自动+1 小时） |
| 典型用途 | 通信报文时间戳、跨时区记录、日志存档 | 每天定时启停、考勤班次、面向人的显示 |
| 中国场景（UTC+8，无夏令时） | 比北京时间和众不同，慢 8 小时 | 与北京时间一致 |

打个比方：系统时间是"格林尼治天文台的钟"，全世界 CPU 读到的都一样；本地时间是"你墙上挂的钟"，根据 CPU 属性里设置的时区自动调整。**做"每天早上 8 点浇水"这类定时任务，必须用本地时间**，否则夏天冬天还分不同时区就乱套了。

**时区在哪里设置**：设备组态中双击 CPU → 属性 → 时间（时钟/Time of day）相关设置区，选择时区（如 UTC+8 北京）并决定是否启用夏令时。下载组态后，RD_LOC_T 读出的就是调整过的本地时间。

**在 PLCSIM 里怎么验证**：仿真 CPU 默认跟随计算机时间；想改时间做测试，可通过 CPU 在线工具的"设置时间"功能，或临时修改计算机时间来观察效果。

---

## 三、时间运算指令

四个时间运算指令都在【扩展指令 → 日期和时间】目录中。它们都是标准功能框，带 EN/ENO。

### 3.1 T_ADD（时间相加）

**引脚**：

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN / ENO | Bool | 使能 / 出错指示 |
| IN1 | DTL 或 Time 或 TOD | 被加数 |
| IN2 | Time | 加数（必须是持续时间） |
| OUT | 与 IN1 相同 | 结果 |

**支持的组合**：

- Time + Time = Time（比如 T#1h30m + T#45m = T#2h15m）；
- DTL + Time = DTL（比如某时刻 + 2 小时，会自动处理跨日、跨月进位）；
- TOD + Time = TOD（时刻加一段时长，超过 24 点自动回绕）。

### 3.2 T_SUB（时间相减）

引脚与 T_ADD 相同。**支持的组合**：

- Time − Time = Time；
- DTL − Time = DTL；
- TOD − Time = TOD。

注意：IN2 永远是 Time 类型的"时长"，DTL 和 DTL 之间的相减不归它管，要看下面的 T_DIFF。

### 3.3 T_DIFF（计算时间差）

**引脚**：

| 引脚 | 数据类型 | 说明 |
|------|----------|------|
| EN / ENO | Bool | 使能 / 出错指示 |
| IN1 | DTL 或 TOD | 被减数（较晚的时刻） |
| IN2 | DTL 或 TOD | 减数（较早的时刻） |
| OUT | Time | 时间差 |

**支持的组合**：DTL − DTL = Time；TOD − TOD = Time。

**例子**：设备 8:30 启动、10:00 停止，T_DIFF(10:00:00 的 DTL, 8:30:00 的 DTL) = T#1h30m。若 IN1 早于 IN2（时间倒着减），结果为负值（Time 是有符号类型），OUT 得到负时长且 ENO 可能报错，使用时注意先后顺序。

### 3.4 T_CONV（时间格式转换）

**引脚**：EN / IN / OUT / ENO。用于在"时间的整数表示"和"时间类型"之间转换：

- Time ↔ DInt（Time 的本质是毫秒数：T#2s 就是 2000，T#2s 转出来是 DInt 2000；反过来 DInt 5000 转成 T#5s）；
- LTime ↔ LInt（S7-1500 的长时间版本）。

**典型用途**：想把运行时长（Time）累加到一个更大的整数里突破 24.8 天限制时，先用 T_CONV 把 Time 转成 DInt（毫秒数），累加，需要显示时再转回 Time。

---

## 四、定时触发应用：每天特定时间执行某操作

### 4.1 实现思路

以"每天 8:30 执行 irrigation（浇水/换班/报表）动作"为例，标准思路是：

1. 用 RD_LOC_T 每个周期读**本地时间**（务必是本地时间，理由见 2.3）；
2. 用 DTL 分量比较：「当前本地时间」.HOUR = 8 且 .MINUTE = 30；
3. 命中瞬间置位"今日已执行"标志；到了 8:31（或过了时间段）把标志复位——这样 8:30 这一分钟内即使扫描了几千个周期，动作也只做一次；
4. 用"今日已执行"标志的上升沿驱动真正的动作。

### 4.2 程序（梯形图）

```
网络 1：每个周期读取本地时间（直接接母线）
  --------+------------------+
          |     RD_LOC_T     |
          |                  |
          |          RET_VAL-|----「读取返回值」(Int)
          |                  |
          |               OUT-|----「当前本地时间」(DTL)
          +------------------+

网络 2：8:30 整 → 置位「今日已执行」
  +--------------------+     +--------------------+
  |「当前本地时间」.HOUR |     |「当前本地时间」.MINUTE|
  |        ==          |-----|        ==          |----(  S  )--- M0.0
  |         8          |     |         30         |     「今日已执行」
  +--------------------+     +--------------------+

网络 3：8:31 整 → 复位「今日已执行」（为明天做准备）
  +--------------------+     +--------------------+
  |「当前本地时间」.HOUR |     |「当前本地时间」.MINUTE|
  |        ==          |-----|        ==          |----(  R  )--- M0.0
  |         8          |     |         31         |
  +--------------------+     +--------------------+

网络 4：动作执行（用上升沿保证只触发一次）
        今日已执行
          M0.0
  --------| P |------------------(    )----  执行动作线圈（如 Q1.0 浇水阀）
          M0.1（边沿存储位）
```

**分析**：网络 2 在 8:30:00~8:30:59 整整一分钟内条件都成立，但 M0.0 只会被 S 一次（重复置位无副作用）；网络 4 用 M0.0 的上升沿触发动作，只在"从 0 变 1 的那一瞬间"执行一次；网络 3 在 8:31 把标志收回，第二天 8:30 又能触发。整个逻辑形成一个每天一次的"闹钟"。

**变体**：如果动作允许"8:30~8:35 之间做完就行"，可以放宽为 MINUTE >= 30 且 MINUTE <= 35 的窗口 + 标志防重复，思路相同。

---

## 五、典型案例一：计算设备已运行时长（配合 TONR）

### 5.1 任务描述

统计电机 Q0.0 的累计运行时长：电机转就计时，电机停就暂停计时（不清零），按复位按钮 I0.6 才清零重新统计。

### 5.2 实现思路

IEC 定时器家族中的 **TONR（保持型接通延时定时器）** 天生就是干这个的：IN 接通时累计，IN 断开时保持累计值不清零，只有 R（复位）输入才清零。它的 ET 输出就是累计运行时长（Time 类型），直接用。

### 5.3 变量与资源清单

| 名称 | 数据类型 | 地址/实例 | 用途 |
|------|----------|-----------|------|
| 启动按钮 | Bool | I0.0 | 启动电机 |
| 停止按钮 | Bool | I0.1 | 停止电机 |
| 运行时长复位 | Bool | I0.6 | 清零累计时长 |
| 电机 | Bool | Q0.0 | 主输出 |
| 运行时长定时器 | TONR 实例 DB | — | 保持型计时 |
| 计时满标志 | Bool | 定时器 Q 输出 | ET 达到 PT 时为 1 |
| 已运行时长 | Time | MD44 | 累计运行时间 |

### 5.4 程序（梯形图）

```
网络 1：电机启保停（标准自锁回路）
        启动按钮          停止按钮                电机
         I0.0              I0.1                  Q0.0
  +-------|  |-------+-------|/|------------------(    )----
  |                  |
  |      电机        |
  |      Q0.0        |
  +-------|  |-------+
       （自锁触点）

网络 2：用 TONR 累计运行时长
                     「运行时长定时器」(TONR 实例DB)
                  +------------------------+
        电机 Q0.0-|IN                    Q-|----「计时满标志」
                  |                        |
   I0.6 复位按钮 --|R                   ET-|---- MD44「已运行时长」(Time)
                  |                        |
   T#24d20h31m23s647ms（最大值）-|PT          |
                  +------------------------+
```

### 5.5 程序分析

- 电机 Q0.0 接 TONR 的 IN：电机运行时计时累计，停止时**暂停但不清零**——这正是"累计运行时长"的要求；
- I0.6 接 R 输入：按下复位按钮，ET 清零重新统计；
- PT 设为 Time 类型的最大值 T#24d20h31m23s647ms，这样 Q（计时满标志）几乎永远不会动作，ET 可以一路累计到上限；
- **局限性**：Time 最大约 24.8 天。要统计更长时间，可用 T_CONV 把 ET 转成 DInt 毫秒数，在 DInt 里累加（DInt 最大约 21 亿毫秒 ≈ 24.8 天，再不够就用 LInt/LTime），或周期性地把"两次读取的系统时间差"累加起来；
- **断电保持**：真实设备上想断电后继续累计，需把相关变量设为保持性（Retain）；PLCSIM 仿真无断电场景，了解即可。

### 5.6 另一种思路：用时间差统计

如果还要精确到"本次开机到底运行了多久"，可在电机启动的上升沿用 RD_SYS_T 记下"启动时刻"，在停止的上升沿再用 RD_SYS_T 记下"停止时刻"，两次做 T_DIFF 就得到本次运行时长，再用 T_CONV 转成毫秒累加到总时长。两种思路各有适用场合：TONR 简单直接，时间差法不受 24.8 天限制且可以分段记录。

### 5.7 PLCSIM 仿真验证步骤

**第①步：需要建立的变量清单**

| 名称 | 数据类型 | 地址/实例 |
|------|----------|-----------|
| 启动按钮 | Bool | I0.0 |
| 停止按钮 | Bool | I0.1 |
| 运行时长复位 | Bool | I0.6 |
| 电机 | Bool | Q0.0 |
| 已运行时长 | Time | MD44 |
| 计时满标志 | Bool | 定时器实例的 Q |
| 运行时长定时器 | TONR 实例 DB | — |

**第②步：启动仿真并下载程序**

1. 编译项目 → "启动仿真"打开 PLCSIM → 选择 CPU 确认；
2. "下载到设备"（接口 PLCSIM）→ 完成后拨到 RUN。

**第③步：用监控表模拟输入/修改变量**

1. 添加监控表，放入 I0.0、I0.1、I0.6、Q0.0、MD44（显示格式选"时间"更直观）、定时器 ET；
2. 点"监视"。把 I0.0 置 1 一段时间（比如 10 秒）后置回 0，模拟电机运行了一段；
3. 等待 10 秒后把 I0.0 改回 0，观察 MD44；
4. 再把 I0.0 置 1 几秒、再置 0，继续观察 MD44 是否累加；
5. 把 I0.6 置 1 再置 0，观察 MD44。

**第④步：预期结果**

- I0.0 = 1 期间，MD44 随时间持续增长（约等于实际运行秒数 × 1s）；
- I0.0 = 0 后，MD44 **停止增长但保持**（不清零）；
- 再次启动后 MD44 从原值继续累加；
- I0.6 置 1 的一瞬间 MD44 清零；I0.6 撤销后从 0 重新累计。

**第⑤步：功能验证清单（逐项）**

- ☐ 电机运行时 ET/MD44 连续增长；
- ☐ 电机停止时 MD44 保持不变；
- ☐ 反复启停后 MD44 是各段运行时间之和；
- ☐ 复位按钮 I0.6 能把 MD44 清零；
- ☐ 复位后电机若仍在运行，MD44 从 0 重新累计。

**第⑥步：结果不符时的排查方法**

1. **MD44 永远是 0**：检查 TONR 的 IN 是否接的 Q0.0（而不是 I0.0）；确认 CPU 在 RUN、电机确实启动了；
2. **电机停了 MD44 也归零**：把 TONR 误写成了 TON（TON 的 IN 断开会清零 ET），换回 TONR；
3. **复位不起作用**：R 引脚没接 I0.6，或 TONR 用成了 TON（TON 没有复位引脚）；
4. **MD44 数值巨大或乱跳**：监控表显示格式问题，把显示格式改为"时间"（Time）；
5. **数据不变化**：确认程序已下载且在线（图标为绿色）、没有在"离线修改"状态下运行旧程序。

---

## 六、典型案例二：记录故障发生时间

### 6.1 任务描述

当过载故障信号 I0.5 出现上升沿（故障发生的那一瞬间）时，把**当前的本地时间**存进记录变量，供事后追查"到底是什么时候坏的"；同时点亮报警灯 Q0.2、鸣响蜂鸣器 Q0.3。

### 6.2 实现思路

1. RD_LOC_T 每个周期都读，随时准备好"当前时间"；
2. 用上升沿触点 --|P|-- 检测 I0.5 的故障瞬间；
3. 上升沿那一刻，用 MOVE 把「当前本地时间」（DTL）复制到「故障记录时间」（DTL）——"咔嚓"一下拍照留底；
4. 同一能流点亮报警灯与蜂鸣器。

### 6.3 变量与资源清单

| 名称 | 数据类型 | 地址 | 用途 |
|------|----------|------|------|
| 过载故障 | Bool | I0.5 | 模拟故障信号 |
| 报警灯 | Bool | Q0.2 | 报警指示 |
| 蜂鸣器 | Bool | Q0.3 | 声音报警 |
| 当前本地时间 | DTL | — | RD_LOC_T 的 OUT |
| 故障记录时间 | DTL | — | 故障瞬间的"照片" |
| 读取返回值 | Int | — | RD_LOC_T 的 RET_VAL |

### 6.4 程序（梯形图）

```
网络 1：每周期读取本地时间（直接接母线）
  --------+------------------+
          |     RD_LOC_T     |
          |                  |
          |          RET_VAL-|----「读取返回值」(Int)
          |                  |
          |               OUT-|----「当前本地时间」(DTL)
          +------------------+

网络 2：故障上升沿 → 拍照时间 + 报警
        过载故障
         I0.5
  --------| P |----+------------------+
          M0.2     |      MOVE        |
       (边沿存储位) │                  │
 「当前本地时间」---|IN             OUT|---「故障记录时间」(DTL)
                   +------------------+

        过载故障
         I0.5
  --------|  |------------------(    )----  Q0.2  报警灯
  --------|  |------------------(    )----  Q0.3  蜂鸣器
```

### 6.5 程序分析

- 网络 1 每个周期刷新「当前本地时间」，它像一块始终走字的表；
- 网络 2 的 --|P|-- 是信号上升沿检测触点（下方分配独立的边沿存储位 M0.2）：只在 I0.5 从 0 跳变到 1 的**第一个扫描周期**导通。导通那一拍，MOVE 把当时的 DTL 值复制进「故障记录时间」——此后即使故障一直存在，也不会再拍照；
- 「故障记录时间」一旦写入就不再变化，直到下一次故障来临被新值覆盖。这就是最简单的"故障黑匣子"；
- 报警灯和蜂鸣器直接跟随 I0.5 电平（不用边沿），故障在就报，故障消失就停。实际项目中可改为锁存 + 复位按钮，配合上一章的 JMP/RET 思路扩展；
- 若还想记录"故障恢复时间"，再复制一个网络，用 --|N|--（下降沿）检测 I0.5 的消失瞬间，MOVE 到「恢复记录时间」即可；两个 DTL 相减（T_DIFF）还能算出每次故障持续了多久。

### 6.6 PLCSIM 仿真验证步骤

**第①步：需要建立的变量清单**

| 名称 | 数据类型 | 地址 |
|------|----------|------|
| 过载故障 | Bool | I0.5 |
| 报警灯 | Bool | Q0.2 |
| 蜂鸣器 | Bool | Q0.3 |
| 当前本地时间 | DTL | RD_LOC_T 的 OUT |
| 故障记录时间 | DTL | MOVE 的 OUT |
| 读取返回值 | Int | RD_LOC_T 的 RET_VAL |

**第②步：启动仿真并下载程序**

1. 编译 → "启动仿真"打开 PLCSIM → 选择 CPU 确认 → "下载到设备"（接口 PLCSIM）→ 拨到 RUN。

**第③步：用监控表模拟输入/修改变量**

1. 添加监控表，放入 I0.5、Q0.2、Q0.3、「当前本地时间」「故障记录时间」（DTL 变量在监控表中可展开查看 YEAR/MONTH/…各分量）、「读取返回值」；
2. 点"监视"，先观察「当前本地时间」是否每秒都在跳动（秒位持续 +1）；
3. 把 I0.5 置 1（故障发生），过约 20 秒后置回 0（故障恢复），再置 1 制造第二次故障。

**第④步：预期结果**

- 「当前本地时间」实时跳动，显示的是计算机当前时间（本地时区）；
- 第一次 I0.5 = 1 的瞬间：「故障记录时间」被写入当时时刻并**冻结不再变化**；Q0.2 亮、Q0.3 响；
- I0.5 保持 1 的 20 秒里，「故障记录时间」的秒位不再跳动（对比「当前本地时间」仍在走）；
- I0.5 = 0 时 Q0.2、Q0.3 立即熄灭/停止，但「故障记录时间」保留；
- 第二次 I0.5 = 1 时，「故障记录时间」更新为新的时刻。

**第⑤步：功能验证清单（逐项）**

- ☐ RD_LOC_T 正常工作：RET_VAL = 16#0000，OUT 每秒刷新；
- ☐ I0.5 上升沿瞬间「故障记录时间」被写入当时时刻；
- ☐ 故障持续期间记录时间不随时间变化（拍照而非录像）；
- ☐ 故障消失后报警输出停止、记录保留；
- ☐ 第二次故障时记录被新时刻覆盖；
- ☐ 故障记录的时/分/秒与计算机时钟一致。

**第⑥步：结果不符时的排查方法**

1. **「当前本地时间」不走**：检查 RD_LOC_T 是否直接接母线（前面串了触点就只在接通瞬间刷新）；RET_VAL 非 0 时按错误码查手册；
2. **记录的时间慢了 8 小时**：把 RD_LOC_T 误用了 RD_SYS_T（系统时间是 UTC），换回 RD_LOC_T，或检查 CPU 属性时区设置；
3. **记录时间一直在变**：MOVE 前没用 --|P|-- 上升沿触点，或触点写成了常开触点；
4. **第一次故障没记录**：下载启动时 I0.5 可能已是 1（PLCSIM 残留），先置 0 再置 1 制造一个干净的上升沿；
5. **DTL 变量无法修改**：DTL 是结构体，一般不用监控表手动修改，观察即可；如需测试特定时刻，改用修改计算机时间或 CPU 在线"设置时间"。

---

## 📌 本章小结

| 指令/类型 | 类别 | 要点 |
|-----------|------|------|
| Time / LTime | 数据类型 | 持续时间（毫秒整数），最大约 24.8 天（LTime 更长） |
| Date / TOD | 数据类型 | 日历 / 一天内的手表 |
| DT / DTL | 数据类型 | 日期+时刻；DTL 是 S7-1500 主力，分量可直接访问（.HOUR 等） |
| RD_SYS_T | 扩展指令→日期和时间 | 读 UTC 系统时间，RET_VAL(Int) + OUT(DTL) |
| RD_LOC_T | 扩展指令→日期和时间 | 读本地时间（含时区/夏令时），定时任务必用它 |
| T_ADD / T_SUB | 扩展指令→日期和时间 | 时间+时长 / 时间−时长；DTL±Time=DTL |
| T_DIFF | 扩展指令→日期和时间 | 时刻−时刻=时长（DTL−DTL=Time） |
| T_CONV | 扩展指令→日期和时间 | Time↔DInt（毫秒数）互转 |

核心思想：**秒表（Time）回答"多久"，日历+手表（DTL）回答"何时"；定时任务用本地时间拍板，跨时区记录用系统时间留档；TONR 是累计器，T_DIFF 是两块表对时。**

---

## ⚠️ 常见错误与注意事项

1. **定时任务用了 RD_SYS_T**：系统时间是 UTC，在中国比北京时间慢 8 小时，"每天 8 点浇水"会变成 0 点执行。面向人的定时一律用 RD_LOC_T；
2. **WEEKDAY 编号想当然**：DTL 的 WEEKDAY 是 1=星期日、7=星期六，不是"1=星期一"；
3. **Time 当无限时长用**：Time 最大约 24.8 天（T#24d20h31m23s647ms），统计更长周期必须换 DInt/LInt 毫秒累加或分段累计；
4. **TON 和 TONR 用混**：要"累计、暂停、保持"就用 TONR；TON 的 IN 一断 ET 就清零；
5. **DTL 之间直接用 T_SUB**：T_SUB 的 IN2 只能是 Time；DTL−DTL 求时长必须用 T_DIFF；
6. **T_DIFF 前后顺序颠倒**：IN1 必须是较晚的时刻，倒着减得到负时长；
7. **比较时刻用浮点或字符串**：判断"几点"老老实实用 DTL 分量（.HOUR/.MINUTE）与整数比较，别绕远路；
8. **每天触发动作没有防重复标志**：MINUTE = 30 的一分钟内条件成立几千个扫描周期，动作会狂触发。必须配"今日已执行"标志或边沿；
9. **记录时间用 MOVE 没加边沿**：变成"实时同步"而不是"拍照定格"，故障时间记录失去意义；
10. **跨日运算想当然**：DTL + Time 跨日、跨月由 T_ADD 自动进位，但如果自己拆分成年月日手动加，就会出错——时间运算交给时间指令；
11. **RET_VAL 不检查**：RD_SYS_T/RD_LOC_T 的 RET_VAL 非 0 说明读取失败，此时 OUT 内容不可信，重要场合应先判断返回值。
