# 23 - 分布式IO：把"手脚"伸向现场

> 前面的课程里，按钮、电机都"长"在 CPU 旁边的模块上，信号线一路拉回控制柜。
> 可是如果现场离控制柜有 200 米，有 100 个按钮和电机呢？
> 这一课我们学习西门子的解决方案——**分布式IO（远程IO）**：把 IO 模块搬到现场去，用一根网线连回 CPU。

## 📖 学习目标

1. 能说出分布式IO解决的核心问题：**接线距离与布线成本**；
2. 认识 ET 200MP / ET 200SP / ET 200AL 三兄弟的区别，遇到需求会初步选型；
3. 理解 PROFINET IO 中"IO 控制器 / IO 设备"的角色分工，以及**设备名称与 IP 地址**各自的作用；
4. 能在 TIA Portal 网络视图中独立组态一台 ET 200SP，添加信号模块并完成地址分配；
5. 会用 RDREC / WRREC 与诊断工具查看分布式站点状态，并如实了解 PLCSIM 仿真的可行范围与局限。

---

## 一、分布式IO基础

### 1.1 从"接线员的噩梦"说起

想象一个项目：一条 200 米长的生产线，30 个按钮、20 台电机、10 个传感器，全部集中控制。

**集中式方案**（所有模块都在控制柜里）：

```
 控制柜（CPU + IO模块）              现场（最远 200 米）
 ┌──────────────┐                 ┌────────────────────────┐
 │  I0.0  ◄─────┼──电缆───────────┤ 按钮1                    │
 │  I0.1  ◄─────┼──电缆───────────┤ 按钮2                    │
 │  I0.2  ◄─────┼──电缆───────────┤ 按钮3                    │
 │   ...（60 多根输入线）           │  ...                    │
 │  Q0.0  ──────┼──电缆──────────►│ 电机接触器1               │
 │   ...（30 多根输出线）           │  ...                    │
 └──────────────┘                 └────────────────────────┘
   每个信号一根电缆，上百根线穿桥架、做端子，
   成本高、施工慢、查故障如大海捞针
```

**分布式方案**：

```
 控制柜                          现场
 ┌──────────────┐    一根网线     ┌─────────────────────┐
 │   S7-1500    ├───────────────►│  ET 200SP 站点       │── 按钮/电机就在旁边
 │  （CPU）      │   (PROFINET)   │  （IO 模块成排安装）    │   就近接线，几米搞定
 └──────────────┘                └─────────────────────┘
        100 多根长电缆  →  变成  1~2 根网线 + 若干根几米长的短线
```

### 1.2 生活类比：总店与分店

- **集中式**像"所有订单都必须送回总店处理"：顾客（现场信号）再多再远，都得千里迢迢跑到总店（控制柜）；
- **分布式IO**像"在各个小区开分店"：总部（CPU）与每家分店（ET 200 站点）之间只铺一条"专用配送线"（PROFINET 网线），货（信号）就近上柜，总部按目录（组态好的地址）遥控各分店即可。

对程序来说最舒服的一点：**访问分店里的 I0.0/Q0.0，写法和访问本地的一模一样**——搬运的辛苦全被系统悄悄做了。

### 1.3 集中式 vs 分布式 对比表

| 对比项 | 集中式IO | 分布式IO |
| --- | --- | --- |
| 接线方式 | 每个信号一根电缆拉回控制柜 | 现场就近接入站点，主干仅一两根网线 |
| 电缆与施工成本 | 高（电缆、桥架、端子、人工） | 低 |
| 传输距离 | 受电缆长度与压降限制 | 网线每段 100m，可经交换机/光纤延伸更远 |
| 扩展性 | 受柜内槽位限制 | 加站点即可，灵活 |
| 故障定位 | 千头万绪，逐线排查 | 站点级诊断，快速定位到站/模块 |
| 适用规模 | 小型、近距 | 中大型、远距、分散 |

---

## 二、西门子分布式IO产品家族

### 2.1 ET 200 家族总览

西门子的远程IO统一叫 **ET 200** 系列。老一代的 ET 200S、ET 200eco 曾是多年主力，如今新项目主流是下面三位（本课重点）：

| 产品 | 一句话定位 |
| --- | --- |
| **ET 200SP** | 紧凑型主力，新项目首选，"性价比+灵活" |
| **ET 200MP** | 机架式性能担当，直接用 S7-1500 同款模块 |
| **ET 200AL** | 超紧凑现场级，"小轻快"，贴着设备装 |

### 2.2 三兄弟详细对比表

| 对比项 | ET 200MP | ET 200SP | ET 200AL |
| --- | --- | --- | --- |
| 外形与安装 | S7-1500 同款导轨、机架式 | 导轨安装，BaseUnit 基座 + 信号模块 | 细长轻巧，M8/M12 接口直连 |
| 信号模块 | 与 S7-1500 CPU 机架**完全通用** | ET 200SP 专用模块，单通道/多通道品种丰富 | 通道数少（一般 8/16 点以内） |
| 性能 | 高（大通道数、高速模拟量） | 中高，品种全（含故障安全） | 基础 IO |
| 防护 | 柜内安装（IP20） | 柜内安装（IP20） | **IP65/IP67**，可现场裸装 |
| 热插拔 | 部分支持 | 支持（运行中换模块） | — |
| 典型场景 | 大型站点、高性能模拟量集中采集 | 中小型分布式站点（最常见） | 输送线旁、机械单元、末端小站 |

选型口诀：**通道多选 MP、常规站点选 SP、又湿又挤选 AL**。

---

## 三、PROFINET IO 通信原理

### 3.1 两个角色：IO 控制器 与 IO 设备

PROFINET IO 世界里只有两种角色：

| 角色 | 英文 | 职责 | 本课例子 |
| --- | --- | --- | --- |
| IO 控制器 | IO Controller | 发号施令的"总部"：组态、轮询、收发IO数据 | S7-1500 CPU |
| IO 设备 | IO Device | 干活的"分店"：提供端子，按要求上报输入、执行输出 | ET 200SP 站点 |

程序访问远程站点的地址（如 ET 200SP 上的 I10.0）与访问本地地址写法完全相同，IO 数据的搬运由系统按组态自动完成——这正是"分布式"对程序员透明的地方。

### 3.2 设备名称与 IP 地址：姓名 vs 门牌号

一台 ET 200 接到网上，靠两个"身份信息"与 CPU 相认：

| 信息 | 类比 | 规则 | 用途 |
| --- | --- | --- | --- |
| **设备名称**（PROFINET 设备名） | 姓名，如 `et200sp_1` | 全网唯一；组态中设置，须"分配"写入设备 | CPU 首次**找到并确认**这台设备（按名认人） |
| **IP 地址** | 门牌号，如 192.168.0.3 | 与 CPU **同一网段**（如 CPU=192.168.0.1，掩码 255.255.255.0） | 日常通信的实际"投递地址" |

类比记忆：新员工入职，先按**姓名**找到人（设备名称解析），发一张**工牌**（IP 地址），以后按工牌办事。设备名称分配是在线操作（需要真实设备），详见 4.4 节。

### 3.3 实时通信概念（一句话级别了解）

PROFINET 网线上跑的不只一种"车"：

- **标准通信（TCP/IP）**：普通数据传输，走完整协议栈，毫秒~几十毫秒级；
- **RT（Real-Time，实时）**：IO 数据走"直通车"通道，周期性刷新，毫秒级、抖动小；
- **IRT（等时实时）**：更精确（微秒级抖动），用于运动控制等场合。

初学记住结论：**IO 数据走 RT 通道，刷新又快又准时**，所以远程 IO 用起来"感觉不到它是远程的"。

### 3.4 网络拓扑图

```
                  ┌──────────────────┐
                  │   S7-1500 CPU    │  ← PROFINET IO 控制器
                  │  192.168.0.1     │
                  └────┬─────────────┘
                       │  子网：PN/IE_1
        ┌──────────────┼──────────────────┐
        │              │                  │
 ┌──────┴───────┐ ┌────┴─────────┐ ┌──────┴───────┐
 │  ET 200SP    │ │  ET 200MP    │ │  ET 200AL    │
 │ 192.168.0.3  │ │ 192.168.0.4  │ │ 192.168.0.5  │
 │ et200sp_1    │ │ et200mp_1    │ │ et200al_1    │
 └──────┬───────┘ └──────────────┘ └──────────────┘
        │ 就近接线
   按钮 / 接触器 / 变送器
```

说明：设备间可以直接连，也可以经过工业交换机级联；单段网线建议不超过 100m，更远距离用交换机中继或光纤。

---

## 四、在 TIA Portal 中组态分布式IO（以 ET 200SP 为例）

### 4.1 添加 ET 200SP 设备（网络视图操作）

1. 双击项目树中的"设备和网络"（或双击 PLC 站点后切换到**网络视图**）；
2. 在右侧"硬件目录"中展开：**分布式 IO → ET 200SP → 接口模块**，选择如 **IM 155-6 PN ST**（或 HF）；
3. 把它**拖到网络视图空白处** → 生成一台新设备；
4. 双击该设备进入**设备视图**（接下来在这里装模块）。

### 4.2 添加信号模块（DI/DQ/AI/AQ）

ET 200SP 的规矩：**每个信号模块都要"坐"在一个 BaseUnit（基座）上**，整台设备最后还要一个 **Server Module（服务器模块）**收尾。

1. 从硬件目录拖一个 **BaseUnit** 到接口模块右侧的第一个插槽（选浅色电位组即可，初学统一浅色）；
2. 再拖信号模块到**同一插槽**（它会自动坐在 BaseUnit 上），例如：DI 16x24VDC HF（数字量输入）、DQ 16x24VDC/0.5A HF（数字量输出）；
3. 需要模拟量就继续添加 AI（模拟量输入）/AQ（模拟量输出）模块，同样先放 BaseUnit；
4. 在最后一个槽位后添加 **Server Module**（服务器模块）；
5. 点击"编译"，应无错误。

常见报错提示：漏放 BaseUnit 或 Server Module 时，编译会报组态不完整——按提示补齐即可。

### 4.3 配置 PROFINET 连接（同一子网）

1. 回到**网络视图**；
2. 用鼠标点击 CPU 的 PROFINET 端口（绿色小方块），按住拖到 ET 200SP 的 PROFINET 端口上松开 → 两设备之间出现连线；
3. 确认两者已挂到**同一个子网**（如 PN/IE_1）。若 TIA 自动创建了新子网，可在设备属性的"以太网地址"中把子网改成与 CPU 相同。

### 4.4 设置 IP 地址与设备名称

**离线部分（仿真/真实都做）：**

1. 点选 ET 200SP → "属性" → "PROFINET 接口" → "以太网地址"；
2. "子网"确认为 PN/IE_1（与 CPU 相同）；
3. 设置 IP 地址：如 `192.168.0.3`，子网掩码 `255.255.255.0`（与 CPU 192.168.0.1 同网段）；
4. "PROFINET 接口 → 常规"中查看/修改**设备名称**（默认自动生成，可改为 `et200sp_1`）。

**在线部分（需要真实硬件，仿真受限）：**

1. 下载 CPU 组态与程序后转在线；
2. 菜单"在线 → 可访问设备"（或项目树"在线访问"下展开适配器）找到新设备（其 LED 通常快闪，提示"待分配名称"）；
3. 打开该设备的"功能"页 → **"分配设备名称"**；
4. 选择组态中的名称 `et200sp_1`，点击"分配名称"，等待成功提示；
5. CPU 随后按名称确认设备，IO 交换开始，站点图标变绿。

> 说明：设备名称的在线分配、网络搜索等操作**在 PLCSIM 中无法演练**（见第六节）。

### 4.5 地址分配（自动分配、手动修改、查看地址）

1. **自动分配**：插入模块后，TIA 自动为每个模块排 I/Q 起始地址。注意：**分布式IO与本地机架共用同一 I/Q 地址空间**，TIA 会自动避开已占用区域，保证全网唯一；
2. **手动修改**：选中模块 → "属性" → "地址" → 修改 I/Q 起始地址（例如把远程 DI 统一改到 IB10、DQ 改到 QB10，形成"远程站在 10 号段"的清晰规划）；
3. **查看地址**：
   - 设备视图中切换到"**设备概览**"表：一张表列出所有模块的 I/Q 地址范围（最直观）；
   - 或在"PLC 变量"表中建立变量引用这些地址；
4. 改完重新编译，确认无地址冲突报错。

---

## 五、分布式IO指令

指令位置：指令面板 → **"扩展指令" → "分布式 IO"** 文件夹。

### 5.1 RDREC（读记录）

**用途**：从某个模块/设备读出一条**数据记录**（Data Record），最典型的用法是**读取详细诊断信息**（例如诊断中断发生后，查明"哪个通道、什么原因"）。它是异步指令，任务可能跨多个扫描周期完成。

| 引脚 | 方向 | 类型 | 说明 |
| --- | --- | --- | --- |
| REQ | 输入 | Bool | 上升沿启动读取 |
| ID | 输入 | HW_ANY | **硬件标识符**：用系统常量指明读哪个模块/设备 |
| MICON | 输入 | Bool | 多重实例控制位；单实例调用保持 FALSE（初学了解即可） |
| INDEX | 输入 | DInt | **记录号**：读哪一条记录（具体编号查模块手册） |
| MLEN | 输入 | UInt | 最多读取的字节数（缓冲区上限） |
| RECORD | 输入/输出 | Variant | 存放读出数据的缓冲区（字节数组或 UDT） |
| VALID | 输出 | Bool | TRUE = RECORD 中的数据有效，可以使用 |
| LENGTH | 输出 | UInt | 实际读取到的字节数 |
| BUSY | 输出 | Bool | 读取进行中 |
| ERROR | 输出 | Bool | TRUE = 出错 |
| STATUS | 输出 | DWord | 详细状态/错误代码（16#0000_0000 表示成功，16#8xxx_xxxx 为错误代码） |

### 5.2 WRREC（写记录）

**用途**：把一段数据写入模块/设备——**下一课"模块参数化"就靠它**（运行中改量程、滤波等）。

| 引脚 | 方向 | 类型 | 说明 |
| --- | --- | --- | --- |
| REQ | 输入 | Bool | 上升沿启动写入 |
| ID | 输入 | HW_ANY | 硬件标识符 |
| INDEX | 输入 | DInt | 记录号 |
| RECORD | 输入/输出 | Variant | 要写入的数据（UDT/数组） |
| DONE | 输出 | Bool | TRUE = 本次写入成功完成 |
| BUSY | 输出 | Bool | 写入进行中 |
| ERROR | 输出 | Bool | TRUE = 出错 |
| STATUS | 输出 | DWord | 状态/错误代码（16#0000_0000 表示成功，16#8xxx_xxxx 为错误代码） |

注意对比：**RDREC 用 VALID/LENGTH 报告"读到了"，WRREC 用 DONE 报告"写完了"**——两者都是"REQ 脉冲启动 + 状态回执"的异步模式。

### 5.3 设备状态 / 模块状态：DeviceStates 与 ModuleStates

这两条指令（同在"扩展指令 → 分布式 IO"）用于**程序内批量检查在线状态**：

| 指令 | 查什么 | 结果形式 |
| --- | --- | --- |
| DeviceStates | 一个 IO 系统中各**设备**（站点）的状态 | 把每台设备的状态填进你提供的一位一位的数组（STATE） |
| ModuleStates | 某台设备中各**模块**的状态 | 同上，一位对应一个模块 |

两指令都有 MODE 参数用于选择查询的状态类别（如 1=正常、2=已禁用、3=故障、4/5=需要维护，具体取值含义按 F1 帮助为准）。工程中常配合画面做"无人值守自诊断"；初学阶段先会"看"即可。

### 5.4 诊断信息去哪儿看（三条路）

1. **在线图标颜色**：转在线后，设备/模块图标——绿色=正常；黄色=有诊断事件（维护要求）；红色=故障；无法访问=离线/未找到；
2. **诊断缓冲区**："在线 → 在线和诊断 → 诊断 → 诊断缓冲区"，按时间列出事件（如"IO 设备的站故障""模块诊断"），可导出分析；
3. **程序内读取**：用 RDREC 读模块的详细诊断记录（见 5.1）；配合诊断类中断 OB（如 OB82 诊断中断、OB86 站故障）可在事件发生时第一时间处理——中断机制详见第 25 课。

---

## 六、在 PLCSIM 中仿真分布式IO（如实说明可行性与局限）

先给结论：**普通 PLCSIM 对分布式IO的仿真"受限"——组态与程序逻辑可以练，网络与诊断的真功夫必须在真实硬件上练**。

### 6.1 能做到什么

1. **离线组态与编译**：ET 200SP 的添加、模块安装、地址分配、编译——100% 可练习，这是本课核心技能；
2. **下载与逻辑仿真**：多数版本的经典 PLCSIM 支持下载包含 ET 200 站点的项目；站点的 I/Q 地址会作为 CPU 的普通 I/O 区被仿真，可在 PLCSIM 的 I/Q 表或监控表中读写；
3. **指令流程**：RDREC/WRREC/DeviceStates 的调用流程、状态处理（BUSY/DONE/ERROR 分支）可以在程序里跑通。

### 6.2 做不到什么（受限之处）

1. 没有"真实设备"参与：**在线分配设备名称、网络搜索设备、闪烁 LED 找设备**等在线操作无法演练；
2. **故障仿真缺失**：拔网线、设备掉电、模块拔出这类场景不会发生，诊断指令不会报故障，DeviceStates 永远"一切正常"；
3. 与真实/第三方设备的 PROFINET 通信不可仿真；IRT 等时同步等高级功能不支持；
4. **PLCSIM 高级版（PLCSIM Advanced）**：虚拟控制器拥有独立 IP，可通过真实以太网卡与外部程序（如上位机仿真软件）通信，网络类实验更接近真实；但对"分布式IO站点完整仿真"仍属部分支持，且不同版本支持范围有差异——以官方文档为准。

### 6.3 尝试步骤（仿真验证）

1. 按第四节完成 ET 200SP 组态（含 BaseUnit、Server Module、地址规划），编译通过；
2. 启动 PLCSIM → 下载项目（若你的版本提示某些硬件不支持，就属于"受限"，改用 6.4 的替代思路，不必纠结）；
3. CPU 转 RUN；
4. 在 PLCSIM 的 I/Q 表（或监控表）中按远程站地址读写。例如本课示例：远程按钮 `I10.0`、远程泵 `Q10.0`；
5. 小实验：OB1 中写 `"远程泵"(Q10.0) := "远程按钮"(I10.0)`，操作 I10.0 观察远程泵地址变化——程序逻辑与真实站点完全一致。

### 6.4 替代思路（仿真做不了时的出路）

1. **把远程地址当本地地址**验证程序逻辑（程序根本不知道也无需知道信号来自哪个站）；
2. 组态技能本身离线练熟——真实项目中"组态正确"占了大半工作量；
3. 诊断处理逻辑用"假分支"自测：人为置位一个诊断标志，走完报警/处理流程；
4. 有条件时用真实设备或实验室环境验证网络、名称分配与诊断。

---

## 七、典型应用场景与注意事项

### 7.1 典型应用场景

1. **远距离物料点**：料仓、泵房、水处理池边就近放一台 ET 200SP；
2. **大型产线分段**：每段设一个站点，主干用网线/光纤汇到控制室；
3. **老线改造**：现场设备不动，把"长电缆"改成"就近站点 + 一根主干"，工期与成本大幅下降；
4. **就地控制**：ET 200AL 贴着输送线、机械单元安装，省掉现场接线箱。

### 7.2 注意事项清单

| 事项 | 说明 |
| --- | --- |
| IP 规划 | 全网统一规划（如 192.168.0.x 分段分配），避免冲突 |
| 设备名称唯一 | 名称重复会导致在线分配失败或认错设备 |
| 站点供电 | 按站点电源模块与负载核算 24V 容量，留余量 |
| 网络电缆 | 单段 ≤100m；更远用交换机/光纤；工业级屏蔽电缆 |
| 模拟量接线 | 屏蔽电缆、按要求接地、远离动力电缆 |
| 组态一致性 | 实际插的模块型号/顺序必须与组态一致，否则启动报"组态不匹配" |
| 诊断要组态 | 模块属性中启用所需诊断功能，事件才会主动上报 |
| 地址唯一 | 远程站与本地共用 I/Q 地址空间，手动改地址时防止冲突 |
| 模块的热插拔 | ET 200SP 支持运行中更换，但仅限支持热插拔的配置与模块 |

---

## 📌 本章小结

- 分布式IO = **把 IO 模块搬到现场**，用一根 PROFINET 网线连回 CPU，解决远距离布线的成本与维护难题（总店与分店）；
- 产品三兄弟：**ET 200MP**（机架式高性能）、**ET 200SP**（紧凑主力，BaseUnit+Server Module 规矩多）、**ET 200AL**（现场小轻快，IP65/67）；
- PROFINET IO 角色分工：**IO 控制器**（S7-1500 CPU）指挥，**IO 设备**（ET 200）干活；**设备名称**用来认设备，**IP 地址**用来日常通信，必须同一子网；
- 组态流程：网络视图添加设备 → 建 PROFINET 连接 → 设 IP 与名称 → 装模块（BaseUnit/Server Module）→ 地址分配与查看；
- 核心指令：**RDREC 读记录（VALID/LENGTH 回执）、WRREC 写记录（DONE 回执）**，均为"REQ 脉冲 + 异步状态"模式；DeviceStates/ModuleStates 批量查设备与模块状态；
- PLCSIM：组态与程序逻辑可仿真，**设备名称分配、网络故障、真实诊断不可仿真**——如实接受局限，真实硬件上补齐。

---

## ⚠️ 常见错误与注意事项

1. **IP 不同网段**（如 CPU 192.168.0.1、ET200 设成 192.168.1.3）→ 永远连不上；掩码也要一致；
2. **忘记分配设备名称**（真实硬件）→ CPU 按组态找设备，设备无名则"认不出"，站点无法上线；
3. ET 200SP **漏放 BaseUnit 或 Server Module** → 编译报组态错误；
4. **远程站地址与本地地址冲突**（手动改地址时）→ 编译报错或读写错位；改前先看设备概览表；
5. 在 PLCSIM 里纠结"为什么诊断不报警"——这是仿真局限，不是你组态错了；
6. 把 RDREC/WRREC 当"一调用就完成"的指令——必须处理 BUSY/DONE（或 VALID）/ERROR/STATUS 状态机；
7. 设备名称与 IP 没有规划就开工，项目一大就"名乱 IP 乱"——先画拓扑表再组态；
8. 组态了模块却没启用其诊断功能，现场故障时诊断缓冲区"一片安静"——需要诊断的功能要在模块属性里显式启用；
9. 引脚约定提示：本章远程站示例用 I10.0（远程按钮）、Q10.0（远程泵），本地电机案例引脚（I0.0/I0.1/Q0.0/Q0.2/Q0.3/Q0.4）保持全课程统一。
