# 24 - 模块参数化分配：运行中给模块"改设置"

> 前面课程里，模块的参数（量程、滤波等）都是在设备组态里设置好、随项目一起下载的。
> 但如果产线白天测一种传感器、夜班换另一种，每次都要**停机改组态再下载**，代价就太大了。
> 这一课我们学习让程序在**运行中**直接给模块"递设置单"——模块参数化分配（Parameter Assignment），核心工具是 **WRREC 写数据记录**指令。

## 📖 学习目标

1. 说清"模块参数化"与"静态组态"的区别，知道什么场景需要运行时改参数；
2. 建立**数据记录（Dataset / Record）**的概念，明白记录号（如 DS0）与记录结构的含义；
3. 掌握 **WRREC** 指令的引脚与调用时序，会用**系统常量**找到模块的硬件标识符（ID）；
4. 会用 **RDREC** 读取模块参数/信息，并通过 **STATUS** 状态码排查常见错误；
5. 完成"运行时修改模拟量输入量程/滤波"的完整案例框架，并了解参数变更会短暂中断通道。

---

## 1. 为什么要"运行中改参数"？

### 1.1 从一个场景说起

某产线检测工件：白班用 ±10V 电压输出的位移传感器，夜班换成 4~20mA 电流输出的变送器。两种传感器对应 AI 模块的**不同量程与滤波设置**。

- 静态做法：停机 → TIA 改组态 → 下载 → 恢复生产。一天两班，天天折腾？
- 理想做法：操作工按一下"换型按钮"，程序自动把新参数**写给 AI 模块**，3 秒完成。

这就是**运行时参数化分配**：把"改模块设置"从工程师的组态软件里，搬进 PLC 自己的程序里。

### 1.2 静态组态 vs 运行时参数化（对比表）

| 对比项 | 静态组态（前面课程的做法） | 运行时参数化（本课） |
| --- | --- | --- |
| 操作方式 | 设备组态中设置，编译下载 | 程序中用 WRREC 写数据记录 |
| 生效时机 | 下载组态 / CPU 重新启动时 | 程序执行到写入那一刻 |
| 是否停机 | 通常需要切换模式/停机 | 不停机，在线切换 |
| 灵活性 | 固定一套 | 可按配方、班次、产品动态切换 |
| 上手难度 | 图形化，简单 | 需要理解数据记录结构，难度更高 |
| 出错影响 | 下载前可反复检查 | 写错记录可能影响现场采集，需谨慎 |

结论：**能静态解决的用静态；确实要动态切换的，才上 WRREC**。

---

## 2. 使用场景：哪些参数可以在运行中改？

以模拟量输入（AI）模块为例，常见的"运行时参数化"对象：

1. **测量类型与量程**：电压 ↔ 电流 ↔ 热电阻（RTD）↔ 热电偶；±10V ↔ 0~10V ↔ 4~20mA；
2. **滤波/积分时间**：平滑噪声的滤波档位、工频积分时间（如 50Hz/60Hz 抑制）；
3. **通道使能/禁用**：某通道损坏，程序把它"关掉"，切换到备用通道；
4. **断线检测/诊断使能**：按需开关某些诊断功能；
5. **按配方切换**：不同产品使用不同传感器组合，一键下发整组参数。

数字量模块也有可参数化的内容（如输入滤波时间），原理完全相同——都是"写一条数据记录"。

> 提醒：能被 WRREC 修改的参数范围、哪些参数只允许在组态中设置，**以模块手册为准**。有的关键参数（如安全相关参数）禁止运行时修改。

---

## 3. 核心概念：数据记录（Dataset / Record）

### 3.1 类比：给模块递"设置单"

把模块想象成一位服务员，他手里有一本"设置册"：

- 每一页就是一条**数据记录（Data Record，简写 DS）**；
- 你在设备组态里做的参数设置，CPU 启动时会"抄写"到对应页上——这是**静态方式**；
- 用 **WRREC**，程序可以在运行中"翻到某页直接改写"——这是**动态方式**。

服务员（模块）收到新页后，按新页内容重新布置餐桌（按新参数初始化通道）。

### 3.2 记录号（INDEX）的含义：DS0 是模块参数记录

- 写入/读取时通过 **INDEX（记录号）** 指定"翻到哪一页"；
- 对绝大多数 S7-1500 / ET 200 信号模块：**DS0（记录号 0）就是模块参数记录**——测量类型、量程、滤波、通道使能等核心参数都集中在这条记录里；
- 此外各模块还有其他用途的记录（诊断信息、校准数据等），编号与内容**以该模块手册的"数据记录"章节为准**。

记忆法：

> **0 号页 = 参数总表。想改模块的"性格"，就改 0 号页。**

### 3.3 记录结构：一段按格式排好的字节

一条数据记录本质上是一段**按固定格式排列的字节**，格式由模块手册严格定义。常见套路：

- 开头可能是记录头/通道数量等信息（视模块而定）；
- 之后按通道排列参数字段，每通道 2~4 字节，例如"测量类型/量程编码""滤波时间编码"等；
- 字段的**字节偏移、取值编码**都必须与手册一致，写错一个字节就可能整条记录被拒绝或产生错误行为。

思路框架（四步法）：

1. 查所用模块手册的"数据记录/参数分配"章节，确定 DS0 的字节布局与各字段取值；
2. 在 TIA 中新建一个 **UDT**（或字节数组），按布局定义字段；
3. 程序里给 UDT 字段赋值（可以准备多组"参数配方"）；
4. 用 WRREC 把整条记录写入模块（ID=模块，INDEX=0）。

> 本课用一个"简化示意布局"来演示方法。**实际字节含义与编码，务必查你所用模块的手册**——不同型号模块的 DS0 布局并不相同。

---

## 4. WRREC（写数据记录）指令详解

指令位置：指令面板 → **"扩展指令" → "分布式 IO" → WRREC**。调用时需要背景数据块（实例 DB），按提示自动生成即可。

### 4.1 引脚说明表

| 引脚 | 方向 | 类型 | 说明 |
| --- | --- | --- | --- |
| REQ | 输入 | Bool | **上升沿**启动一次写入（用 M 位做脉冲触发） |
| ID | 输入 | HW_ANY | **硬件标识符**：写给哪个模块（使用系统常量） |
| INDEX | 输入 | DInt | **记录号**：写哪一条记录；参数化一般填 0（DS0） |
| RECORD | 输入/输出 | Variant | 要写入的数据（UDT/数组），长度须符合该记录的要求 |
| DONE | 输出 | Bool | TRUE = 本次写入成功完成（只闪一拍） |
| BUSY | 输出 | Bool | TRUE = 写入进行中 |
| ERROR | 输出 | Bool | TRUE = 出错 |
| STATUS | 输出 | DWord | 状态/错误代码（16#0000_0000 表示成功，16#8xxx_xxxx 为错误代码） |

> 注：读记录指令 RDREC 另有 **MLEN**（最大读取长度）、**VALID**（数据有效）、**LENGTH**（实际读取长度）引脚，完整引脚对照见第 23 课表格。本课案例是"写"，主角是 WRREC。

### 4.2 硬件标识符（ID）从哪里来？

- TIA 会为硬件组态中的每个对象自动生成**系统常量**：打开 项目树 → "PLC 变量" → "常量"选项卡（系统常量），能看到诸如 `AI_1`（值类似 264）这样的常量；
- 编程时直接把该常量拖到 WRREC 的 ID 引脚；也可以在设备组态中选中模块后查看其标识符；
- 注意区分对象级别：有的记录针对**模块**、有的针对**子模块/通道**——初学按"模块级"使用，若 STATUS 报对象类错误，再对照手册检查级别。

**不要手填魔法数字**：用系统常量既不会错，硬件调整后 TIA 也会自动更新。

### 4.3 调用时序（ASCII 图）

```
 REQ(M0.1) ──┐┌──────────────────────────
             └┘ 上升沿启动一次写入
 BUSY ───────────┐┌──────────────────────
                 └┘ 写入进行中（可能跨几个周期）
 DONE ─────────────────┐┌───────────────
                       └┘ 成功完成（一拍）
 ERROR ─────────────────────────────────（出错时才为1，同时STATUS给出代码）
```

使用要点：

1. REQ 用**脉冲**（边沿）触发，不要用长电平反复启动；
2. DONE/ERROR 只在任务结束时**闪一拍**，要用 M 位及时"接住"并存住结论；
3. WRREC 是异步系统功能，写入动作由 CPU 在后台执行，可能跨多个扫描周期（BUSY=1 期间）。

---

## 5. 读取模块参数：RDREC

参数化实战中 RDREC 与 WRREC 是黄金搭档，最常用"**读—改—写**"三步法：

```
① RDREC 读出当前 DS0 ──► 存入 UDT（相当于备份当前设置）
② 程序修改 UDT 中要改的字段（如量程编码、滤波编码）
③ WRREC 把 UDT 整体写回（INDEX=0）
```

好处：不用从零"拼"整条记录——以真实读出的结构为底稿再改，最大限度避免格式猜错。RDREC 的引脚（REQ/ID/MICON/INDEX/MLEN/RECORD/VALID/LENGTH/BUSY/ERROR/STATUS）详见第 23 课；读参数时同样用 INDEX=0（DS0）。

RDREC 还可以读其他记录用于诊断与核对，具体记录号查模块手册。

---

## 6. 完整案例：运行时修改模拟量输入的测量范围/滤波

### 6.1 目标

按下"启动按钮"I0.0（本课复用为"参数切换按钮"）：把 AI 模块从**参数组 A**（如 ±10V、滤波 100ms）切换到**参数组 B**（如 4~20mA、滤波 10ms）。采集值照常放在 温度 MW20（Int）与工程量 MD40（Real）中。全程引脚沿用课程统一约定。

### 6.2 准备工作（组态与数据结构）

1. 设备组态中插入 AI 模块，属性中先按"参数组 A"设置（这是上电初始参数）；
2. 打开 "PLC 变量 → 常量"（系统常量），找到该 AI 模块的标识符，例如 `AI_1`，记下名字；
3. 查模块手册确定 DS0 布局 → 新建 UDT `UDT_AI参数`（示意字段：通道使能、测量类型/量程编码、滤波时间编码……）；
4. 新建全局 DB `参数DB`，其中放：`参数组A`、`参数组B`（两个 UDT 变量）和 `当前记录`（一个 UDT 变量）；
5. 在 OB100（启动 OB）中预填两组参数（也可以在组态参数后用 RDREC 读出来抄）。

### 6.3 程序框架（思路流程图）

```
 OB1（循环）
   │
   ├─ I0.0 上升沿？ ──否──► 正常采集（AI→MW20→换算→MD40）
   │        是
   ▼
 置 M0.0（切换请求）
   │
   ├─ M0.0 且 BUSY=0？ ──
   ▼
 把"参数组B"复制到 "当前记录"          （SFC式的MOVE/BLKMOV）
   │
   ▼
 置 M0.1（REQ 脉冲）──► WRREC(ID:="AI_1", INDEX:=0, RECORD:="当前记录")
   │
   ├─ DONE=1？ → 复位 M0.0/M0.1，完成提示（可点亮 Q0.4 一拍）
   └─ ERROR=1？→ MD60 := STATUS（存错误码，DWord 类型），置位报警灯 Q0.2
```

SCL 风格示意（LAD 用户可对照写盒子）：

```
"实例_写AI参数"(REQ   := "M0.1",
               ID    := "AI_1",          // 系统常量
               INDEX := 0,               // DS0 = 模块参数记录
               RECORD := "参数DB".当前记录);
IF "实例_写AI参数".DONE THEN "M0.2" := TRUE; END_IF;   // 完成标志
IF "实例_写AI参数".ERROR THEN "MD60" := "实例_写AI参数".STATUS; END_IF;
```

### 6.4 WRREC 调用 ASCII 图（LAD 盒子视角）

```
                 WRREC（背景DB：实例_写AI参数）
   ┌──────────────────────────────────────────┐
M0.1 ── REQ                                 DONE ├── M0.2（完成标志）
"AI_1"─ ID（系统常量，指向 AI 模块）           BUSY ├── M0.3
  0  ── INDEX（DS0 = 模块参数记录）            ERROR├── M0.4
"参数DB".当前记录 ── RECORD（UDT：按手册布局）  STATUS├── MD60 (DWord)
   └──────────────────────────────────────────┘
```

### 6.5 生效过程与"参数变更会短暂中断通道"

WRREC 写入成功后，模块会用新参数**重新初始化**：

- **测量通道会短暂中断**（毫秒级到几十毫秒级，具体看模块）；
- 中断期间 AI 读数可能变为**无效值或保持值**（有的模块会输出类似 7FFF 的特殊值，或冻结旧值）；
- 因此：
  1. 选择工艺允许的时机切换（停机间隙、换产品瞬间）；
  2. 切换后让程序做几拍"数据无效屏蔽"（如冻结 MD40 输出、屏蔽报警判断），等读数恢复正常再放行；
  3. 不要在产线高速运行、PID 闭环投用时随便改参数。

### 6.6 在 TIA Portal / PLCSIM 中验证

1. 编译并下载项目（PLCSIM 或真实 CPU）；
2. 打开监控表：监视 MW20、MD40、MD60 (十六进制/Hex)、M0.2（完成）；
3. 手动给 AI 通道一个输入（PLCSIM 中直接改模拟量输入地址；真实硬件用信号发生器/电位器）；
4. 触发 I0.0 → 观察 M0.2 闪一下（DONE），MD60 = 16#0000_0000（成功）；
5. 检查新参数是否生效。

**仿真局限（如实说明）**：PLCSIM 中 WRREC 的调用流程、DONE/ERROR/STATUS 回执可以正常看到；但**模拟量模块对"量程/滤波真正改变"的仿真支持有限**——某些版本中参数写入流程走通、读数行为却不变，或与真实硬件表现不同。参数化的最终效果务必在真实模块上验证；仿真阶段重点练"流程与状态机"。

---

## 7. 常见错误和调试方法

### 7.1 三大常见错误速查表

| 错误类型 | 典型现象 | 原因与解决 |
| --- | --- | --- |
| **ID 错误** | ERROR=1，STATUS 报"硬件对象"类错误 | 系统常量选错对象（写成别的模块/设备），或对象级别不对（模块级/子模块级用错）；核对 PLC 变量→常量 中的系统常量 |
| **记录号错误** | ERROR=1，STATUS 报"记录"类错误 | 该模块不支持所写记录号（如手滑写了 1 或 99）；参数化用 DS0（INDEX=0），其他编号查手册 |
| **长度/格式错误** | ERROR=1，或写入后行为异常 | RECORD 长度与该记录要求不符；字段偏移/编码与手册不一致；按手册重排 UDT，先 RDREC 抄底稿 |

### 7.2 STATUS 状态码怎么查

1. 程序里把 STATUS 存入 MD60（DWord 类型），在线以十六进制监控它的值；
2. 光标点到 STATUS 引脚按 **F1**，帮助文档中有该指令的完整状态代码表；
3. 经验法则：**16#0000_0000（或 16#0070_xxxx）表示成功/执行中；16#8xxx_xxxx 开头表示错误**——高低字节对应不同原因（对象不存在、记录不支持、长度不符等），逐条对照帮助；
4. 配合 **诊断缓冲区**（在线和诊断 → 诊断 → 诊断缓冲区）：WRREC 相关的错误事件也会在这里留下记录，时间线一目了然；
5. BUSY=1 长时间不结束：检查是否反复用长电平触发 REQ、或目标对象是否存在/是否掉线。

### 7.3 调试小技巧

- **先读后写**：先 RDREC 读出当前 DS0，照抄结构再改字段写回，避免"格式靠猜"；
- 写之前把 RECORD 的每个字节在**监控表**里逐字节检查一遍；
- 给 DONE、ERROR 各接一个 M 位，配合监控表，整个状态机一目了然；
- 用一个"假模块"（不存在的 ID）故意触发一次错误，认识错误长什么样，以后一眼识别。

---

## 📌 本章小结

- **模块参数化分配** = 程序在运行中用 WRREC 修改模块参数，摆脱"改参数必须停机下载"；
- 核心概念是**数据记录（DS）**：模块的"设置册"，**DS0（记录号 0）= 模块参数总表**；记录结构是按手册排好的字节，用 UDT 来定义；
- **WRREC**：REQ 脉冲启动，ID 用系统常量，INDEX=0，RECORD 是参数 UDT；DONE=成功、ERROR+STATUS=失败线索；
- **RDREC** 读取当前记录，"读—改—写"三步法最稳；
- 参数写入会让**通道短暂中断**，要选时机并做数据无效屏蔽；
- 排查三板斧：查 ID（系统常量）、查记录号（DS0）、查 STATUS（F1 帮助 + 诊断缓冲区）；
- PLCSIM 能练流程与状态机，**参数真实生效与否以真实硬件为准**（仿真受限）。

---

## ⚠️ 常见错误与注意事项

1. 把 WRREC 当"瞬间完成"的指令——REQ 必须用脉冲触发，BUSY/DONE/ERROR 状态机要完整处理；
2. RECORD 结构"凭感觉"拼——**必须**查所用模块手册的数据记录章节，不同型号布局不同；
3. ID 手填数字、选错常量——一律使用系统常量并核对对象级别；
4. 频繁反复写参数——每次写入都伴随通道短暂中断，模拟量会跳变，严重影响工艺；
5. 切换参数的瞬间信任模拟量读数——要做"数据无效屏蔽"再放行报警与控制逻辑；
6. 忽略 STATUS 只看 ERROR——错误代码是唯一精确定位线索，务必存下来并查 F1；
7. 静态组态与运行时写入的关系要想清楚：**上电后静态组态先生效，随后程序写入才覆盖**；重启后又回到静态组态，需要的话在启动 OB 里重新下发；
8. 在 PLCSIM 中验证时，看到"流程成功但读数没变"就以为指令错了——先区分"流程问题"与"仿真局限"，真实硬件再确认；
9. 安全/关键参数（如故障安全相关）禁止运行时修改，老老实实用组态+认证流程。
