# 25 - 中断：PLC 的"插队"机制

> 到目前为止，我们的程序都住在 OB1 里，被 CPU 一遍又一遍地循环调用。
> 但有些事情等不得：急停信号来了要立刻断电机，PID 回路要严格每 10ms 算一次……
> 如果全靠 OB1 循环"轮到再说"，最快也要等到下一个周期。这一课我们请出 PLC 的"插队"机制——**中断（Interrupt）**。

## 📖 学习目标

1. 用生活语言解释**什么是中断、为什么需要中断**；
2. 说出中断与普通循环扫描的区别，理解**优先级**与**嵌套/排队**规则；
3. 会创建并配置**循环中断 OB30~OB38**（执行周期、相位偏移），理解它为何适合 PID 与高精度定时；
4. 会组态**硬件中断 OB40~OB47**（DI 通道边沿触发），并掌握**延时中断 OB20~OB23** 与 SRT_DINT / CAN_DINT 指令、**启动 OB100** 的用法；
5. 能在 PLCSIM 中仿真验证各类中断，并如实了解仿真的可行与局限。

---

## 一、中断的概念

### 1.1 门铃的故事

想象你在厨房炖汤（CPU 在执行 OB1），门铃响了（一个"事件"来了）。两种人：

- **不懂中断的**：坚持把汤炖完整个流程（可能还要一小时）再去开门——客人早走了；
- **懂中断的**：把汤"暂停"（记住做到哪一步），马上去开门，处理完回来接着炖。

PLC 的中断就是第二种人：

> 平时按部就班循环扫描；**事件一来，立刻暂停当前程序，插入执行专门的中断程序（中断 OB），执行完回到原来被打断的地方继续**。

"事件"可以是：时间到点（循环中断/延时中断）、输入信号边沿（硬件中断）、CPU 内部错误（错误 OB）等。触发事件 → 调用对应 OB，这一切由操作系统完成，不需要你在程序里"轮询等待"。

### 1.2 中断 vs 普通循环扫描

| 对比项 | 普通循环（OB1） | 中断 |
| --- | --- | --- |
| 何时执行 | 每个扫描周期都执行一遍 | 事件发生时才执行 |
| 响应速度 | 取决于扫描周期（几毫秒~几十毫秒级） | 事件驱动，快（毫秒级甚至更快） |
| 执行次数 | 每周期固定一次 | 有几次事件就执行几次 |
| 时间精度 | 有抖动（受周期影响） | 定时类中断节拍稳定 |
| 适合的任务 | 主逻辑、常规控制 | 紧急任务、精确定时、事件捕捉 |
| 类比 | 按课表上课 | 上课时的门铃/火警 |

两者不是二选一：**主逻辑放 OB1，急事、准点事放中断**，这才是正确姿势。

### 1.3 优先级机制：谁可以打断谁

每个 OB 都有一个**优先级（Priority）**，规则非常简单：

- **数字越大，优先级越高**（这一点与直觉相反，注意别记反）；
- **高优先级 OB 可以打断正在执行的低优先级 OB**（嵌套）；
- **相同优先级的 OB 互不打断**，只能排队；
- OB1 的优先级固定为 1，是全系统最低——任何中断都可以打断它。

常见 OB 的优先级梯队（出厂默认，具体数值因 CPU/固件略有差异，可在各 OB 的属性 → "优先级" 中查看和修改）：

| 梯队 | OB | 说明 |
| --- | --- | --- |
| 最低 | OB1（程序循环，优先级 1） | 主程序，永远垫底 |
| 较低 | OB20~OB23（延时中断）、OB30~OB38（循环中断） | 定时类 |
| 较高 | OB40~OB47（硬件中断） | 事件类 |
| 更高 | OB80（时间错误）、OB82（诊断中断）、OB83（插拔）、OB86（站故障）等 | 系统级，出事时优先处理 |
| 特殊 | OB100（启动） | STOP→RUN 时执行一次，之后才进循环 |

记忆口诀：**越"系统级/紧急"越优先；循环程序永远排在最后。**

---

## 二、常用中断 OB 类型总览

| OB 编号 | 类型 | 怎么触发 | 典型用途 |
| --- | --- | --- | --- |
| OB1 | 程序循环 | 每个扫描周期 | 主逻辑 |
| OB100 | 启动 | STOP→RUN 时执行一次 | 变量初始化 |
| OB20~OB23 | 延时中断 | 程序用 SRT_DINT 启动，到点执行 | 精确延时控制 |
| OB30~OB38 | 循环中断 | 按固定周期自动执行 | PID、高精度定时采样 |
| OB40~OB47 | 硬件中断 | 信号模块事件（如 DI 通道边沿） | 急停响应、高速事件捕捉 |
| OB10~OB17 | 日时钟中断 | 到达指定日期/时间 | 定时启停（了解即可） |
| OB80/82/83/86 等 | 错误/诊断类 | 系统事件自动触发 | 故障处理（后续课程） |

下面详细讲本课程要求的四类。

### 2.1 循环中断（OB30~OB38）

**概念**：不管 OB1 跑到哪一步，每隔固定的执行周期，CPU 就"到点插队"调用一次循环中断 OB。它的节拍由操作系统保证，**不随 OB1 周期抖动**——这是它与"在 OB1 里攒定时器"的本质区别。

**在 TIA Portal 中创建与配置（分步）：**

1. 项目树 → "程序块" → "添加新块" → "组织块（OB）" → 选择"**循环中断**"（编号默认给出，如 OB30）→ 确定；
2. 双击打开 OB30 → 属性 → "循环中断"页；
3. 设置**执行周期**（Cycle）：例如 `10` ms（范围约 1~60000 ms，以属性界面为准）；
4. 设置**相位偏移**（Phase offset）：例如 `0` ms；
5. 如有需要，在属性中修改优先级（一般保持默认）；
6. 在 OB30 中编写程序，编译下载。

**相位偏移是什么？** 多个循环中断如果周期相同，会挤在同一时刻执行（"撞车"），造成周期抖动。相位偏移把它们的"起跑线"错开：

```
 OB30 周期10ms 偏移0ms: ▌执行        ▌执行        ▌执行
 OB31 周期10ms 偏移5ms:       ▌执行        ▌执行
 时间:              0    5   10   15   20   25   30 (ms)
                    └─两个10ms任务错开5ms，轮流使用CPU─┘
```

**典型应用：**

1. **PID 控制**：控制回路必须按固定节拍计算，节拍不稳则控制质量变差——循环中断是 PID 的标配（工艺对象 PID_Compact 本身也建议在循环中断 OB 中调用）；
2. **高精度定时/累计**：例如 OB30 每 100ms 执行一次，程序里 `"MW30" := "MW30" + 1;`，MW30 就变成一只 0.1s 步进的电子秒表，比在 OB1 里用定时器精确得多；
3. **固定周期采样**：如每 100ms 读一次温度 MW20 并做滑动平均滤波。

**重要提醒**：执行周期必须**明显大于** OB30 程序本身的执行时间。设成 10ms 的周期，OB30 里的程序却要跑 12ms——"没跑完又到点"，系统就会出问题（见第五节"周期设置过短"）。

### 2.2 硬件中断（OB40~OB47）

**概念**：由**信号模块的事件**触发，最常见的是 DI 模块某通道的**上升沿/下降沿**。"信号一动，立即处理"，不用等扫描周期。

**在 TIA Portal 中配置硬件中断（分步）：**

1. 先创建中断程序：添加新块 → 组织块 → "**硬件中断**"（默认编号 OB40）→ 确定；
2. 进入设备组态（设备视图），双击 DI 模块 → 属性；
3. 在"输入/通道"设置中：勾选"**启用硬件中断**"，并为需要的通道分别勾选"**上升沿**"和/或"**下降沿**"；
4. 切到"**硬件中断**"页：把该模块的中断事件**分配给 OB40**（若没有先建 OB，回第 1 步）；
5. 编译、下载。

**OB40 里怎么知道是谁触发的？** 打开 OB40 的块接口 → "临时"区，系统已预置了触发信息（触发事件的模块地址、触发的通道/位等）。程序可以读取它们来区分"是 1 号设备的沿还是 2 号设备的沿"。具体变量名以你版本中块接口的默认显示为准。

**典型应用：**

1. **急停/快速联锁响应**（示例）：急停按钮接 I1.0（本课新增引脚），上升沿触发 OB40：

```
OB40（硬件中断）
    "电机"(Q0.0)   := 0;    // 立即断开电机
    "报警灯"(Q0.2) := 1;    // 报警灯亮
    "蜂鸣器"(Q0.3) := 1;    // 蜂鸣器响
    "MW30" := "MW30" + 1;   // 中断计数（调试用）
```

2. **高速事件捕捉**：包装线上的剔除信号、流量计脉冲等需要"次次必到"的事件。（注意：连续高速计数更适合用高速计数器（HSC）/工艺对象功能；硬件中断适合"事件型、每次都要处理"的场合。）

> 安全提醒：真实工程的急停属于**安全功能**，必须采用安全模块 + 安全程序（F-CPU 故障安全）实现并有认证流程；本例仅用于学习中断机制，切勿照搬到真实安全回路。

**与过程映像的配合**：把该 DI 模块分配到过程映像分区 PIP1（见第 22 课），OB40 执行前分区被刷新，读到的输入与中断事件时刻一致——这是"高速 + 一致"的标准搭配。

### 2.3 延时中断（OB20~OB23）

**概念**：程序对 CPU 说"X 毫秒后请帮我执行 OB2x"，到点后 CPU 精确调用它。比在 OB1 里用定时器"攒"延时更准——因为它由操作系统计时，**不受 OB1 周期抖动影响**。

**两条指令**（位置：扩展指令 → 中断）：

| 指令 | 主要引脚 | 作用 |
| --- | --- | --- |
| **SRT_DINT** | OB_NR（延时中断 OB 号，如 20）、DTIME（延时时间 TIME 类型，如 T#2s）、SIGN（用户标识符 Word 类型，传递给 OB 启动信息）、RET_VAL | 启动一次延时中断 |
| **CAN_DINT** | OB_NR（要取消的延时中断 OB 号）、RET_VAL | 取消已启动、尚未到点的延时中断 |

**使用注意：**

1. 对应的 OB（如 OB20）必须**已创建**，否则 SRT_DINT 报错；
2. 对同一个 OB 号再次调用 SRT_DINT，会重新启动延时（以最后一次为准）；
3. 到点时如果 CPU 正在处理更高优先级的 OB，它会**排队**稍后执行；
4. 想在延时到点前"反悔"，用 CAN_DINT 取消。

**典型应用：精确延时控制**——例如阀门打开后精确延时 2.5s 关闭；切断加热后精确延时测温。

**示例（配合课程统一引脚）：**

```
OB1:
  I0.0（启动按钮）上升沿 → SRT_DINT(OB_NR:=20, DTIME:=T#2s, SIGN:=16#0001)   // 2秒后响铃
  I0.1（停止按钮）上升沿 → CAN_DINT(OB_NR:=20)                                // 反悔取消

OB20（延时中断）:
  "蜂鸣器"(Q0.3) 置位 1 秒（配合定时器）    // 延时到的动作
```

### 2.4 启动 OB（OB100）

**概念**：CPU 从 **STOP→RUN**（上电后切入运行、手动切换模式）时，先进入"启动阶段"，执行一次**启动 OB（OB100）**，然后才开始 OB1 无限循环。

补充概念：OB1 的"循环程序"之外，CPU 还有**启动模式**这一阶段（S7-1500 常用暖启动）。启动阶段不循环，只把启动 OB 跑一遍——它是"正式上班前整理工位"的时间。

**典型应用：初始化变量**

```
OB100（启动，只执行一次）
    "MW30" := 0;        // 中断/计数用计数值清零
    "MD40" := 0.0;      // 工程量清零
    "报警灯"(Q0.2) := 0; // 复位输出
    "蜂鸣器"(Q0.3) := 0;
    "运行指示灯"(Q0.4) := 0;
    // M 区辅助继电器按需复位
```

**注意：**

1. OB100 里不要放死循环、长延时等待——启动阶段有时间限制，卡住会启动失败；
2. 设为**保持性（Retain）**的变量不会因停机清零，OB100 里要不要覆盖它们，想清楚再写；
3. OB100 只执行一次——想在循环里持续做的逻辑必须放 OB1。

---

## 三、中断的嵌套规则（优先级、中断中再中断、队列）

### 3.1 三条基本规则

1. **高优先级打断低优先级**：OB40（硬件中断）可以打断正在执行的 OB30（循环中断），OB30 又可以打断 OB1；
2. **同优先级排队**：两个同为循环中断的 OB 到点，谁也不打断谁，按顺序排队执行；
3. **执行完返回原处**：高优先级 OB 执行结束后，CPU 回到被打断的低优先级 OB 的"断点"继续执行，最后回到 OB1——像函数调用的嵌套返回。

### 3.2 队列概念

事件发生时，如果它的 OB 正在执行或正被更高优先级占用，事件不会丢失，而是**存入该优先级等级的事件队列**，等轮到时再执行：

```
 硬件中断事件到达顺序：  事件A ──► 事件B ──► 事件C
                              │
 OB40 正在处理 A 时，B、C 进入队列排队：
 事件队列:  [ B ][ C ]   → A 执行完取出 B → 再取出 C
```

要点：

- 每个优先级等级有**独立的队列**；
- 队列容量有限，**溢出会丢事件**并引发系统级诊断（如时间错误 OB80）——所以不要用不必要的高频率轰炸中断；
- 典型例子：循环中断周期设得太短，前一次还没执行完，新事件只能排队甚至堆积——见第五节。

### 3.3 嵌套全景时序图

```
 优先级关系:  OB40(硬件中断) > OB30(循环中断) > OB1(优先级1)

 时间 ──────────────────────────────────────────────────────────────►
 OB1 : ═══╗                                             ╔══════════►
          ║                                             ║
 OB30:    ╚══╗  10ms到点，打断OB1                          ║
            ║                                           ║
            ║   执行中，急停信号来了（硬件中断）            ║
 OB40:      ╚═══════╗                          ╔════════╝
                    ║  执行OB40（断电机/报警）    ║
                    ╚══════════════════════════╝
 t1: OB1 执行中 → OB30 到点，打断 OB1
 t2: OB30 执行中 → 硬件中断触发，打断 OB30
 t3: OB40 执行完毕 → 返回 OB30 被打断处继续
 t4: OB30 执行完毕 → 返回 OB1 被打断处继续
```

### 3.4 初学者的分寸

- 嵌套层数有上限（见 CPU 手册），实际工程里**设计一到两层就足够**；
- 中断程序要"短平快"：只做必须立刻做的事（置位标志、断输出、记时间戳），复杂处理留给 OB1 读标志后慢慢做；
- 如果中断里需要长时间做的事，会拖慢一切（下一节细说）。

---

## 四、PLCSIM 中的中断仿真（可行性与操作）

好消息：**本课的四类中断在 PLCSIM 中基本都能仿真**。下面逐一给出验证方法。

### 4.1 循环中断：自动执行，完全可行

1. 添加 OB30（执行周期设 100ms），程序：`"MW30" := "MW30" + 1;`；
2. 下载到 PLCSIM，CPU 切 RUN；
3. 打开监控表/PLCSIM 的 M 区视图观察 MW30：约每 0.1s 加 1（受电脑性能影响会有抖动）；
4. 把周期改成 1000ms 再观察，对比节奏差异——直观感受"执行周期"参数的作用。

### 4.2 硬件中断：让 DI 模块"触发"配合监控表

PLCSIM 会仿真 DI 模块的中断行为（包括边沿检测），因此只要让被组态的通道产生边沿，OB40 就会被触发：

1. 组态：DI 模块 I1.0 通道启用硬件中断（上升沿），分配给 OB40；OB40 程序：`"MW30" := "MW30" + 1;` 并置位 `"报警灯"(Q0.2)`；
2. 下载到 PLCSIM，CPU 切 RUN；
3. 在 PLCSIM 的输入表（或监控表中"修改"I1.0）：把 I1.0 从 0 改为 1——模拟模块端子电平跳变；
4. 立即观察：MW30 加 1、报警灯亮——OB40 已经执行过了；
5. 再改回 0、又改 1，每次上升沿都触发一次。

说明：**"修改"（Modify）与"强制"（Force）在 PLCSIM 中都能产生边沿**从而触发硬件中断；推荐用 PLCSIM 的 I 表或监控表修改，操作直观。

### 4.3 延时中断：完全可仿真

1. 按第 2.3 节写好 OB1（SRT_DINT/CAN_DINT）与 OB20；
2. 下载 PLCSIM → RUN；
3. 触发 I0.0（启动按钮）→ 2 秒后观察蜂鸣器 Q0.3 动作；触发 I0.1（停止按钮）可取消未到点的延时；
4. 再把 DTIME 改成 T#500ms，验证毫秒级精确延时。

### 4.4 启动 OB：切换模式观察

1. OB100 中写初始化程序（如 MW30 清零、复位输出）；
2. 在 PLCSIM 工具栏把 CPU 从 STOP 切到 RUN；
3. 观察：MW30 变 0 只发生一次（OB100 只执行一次），随后 OB1/OB30 等开始正常工作；
4. 再次 STOP→RUN，OB100 又执行一次——"每次启动都做一遍初始化"。

### 4.5 仿真局限（如实说明）

- **时序精度不可较真**：仿真周期受 PC 性能影响，毫秒级响应指标（真实硬件的中断响应时间）无法在仿真中评估；
- IRT 等时同步、故障安全（F）相关的中断**不可仿真**；
- 诊断类中断（OB82/83/86）在仿真中通常不会自然发生（没有真实硬件可坏）——需要人为构造测试或用真实硬件验证；
- 高频中断在仿真中可能出现与真实硬件不同的表现（PC 调度导致抖动放大）。

---

## 五、常见错误深度剖析

### 5.1 循环中断周期设置过短 → 时间错误 OB80

现象：把 OB30 周期设成 1ms，里面却塞了一大段程序。后果链条：

```
 周期1ms < 程序执行2ms
   → 上一次还没执行完，下一次事件已到点 → 只能排队堆积
   → 队列堆积、OB1 长期得不到执行（"饿死"）
   → 扫描周期监控超时 → 触发时间错误 OB80（循环时间超限）
   → 严重时 CPU 进入 STOP
```

对策：执行周期 ≥ 程序执行时间的数倍以上；离线可用"程序信息/运行时间"估算 OB 执行时长。

### 5.2 中断程序过长

中断的价值在"快"。中断里塞几百行复杂逻辑（尤其是通信、字符串处理）会：拉长高优先级占用时间 → OB1 周期被拉长、其他中断排队 → 系统整体响应劣化。

正确姿势：**中断里只做"必须立刻做"的最小动作**（置标志、存时间戳、断输出），复杂处理放回 OB1 读标志后执行。

### 5.3 在中断里用普通 DB / M 区，忘了数据竞争

中断 OB 与 OB1 会共享普通全局 DB、M 区。若两边同时读写同一批数据（例如 OB1 在算一半时被 OB40 打断并改了这些数据），可能出现**数据撕裂**：前半是新值、后半是旧值，逻辑偶发错乱，而且极难复现。

对策：

1. 交换的数据尽量**少而简单**（一两个变量），并约定"谁写谁读"；
2. 需要多变量成组交换时，先复制成快照再处理，或使用一致性访问；
3. 特殊场合可在关键代码段临时禁止中断（DIS_AIRT / EN_AIRT 指令），但要用完立即恢复，慎用；
4. 给中断专用的数据单独建 DB，与 OB1 的数据隔离。

### 5.4 其他高频错误

1. 调用 SRT_DINT 之前**没有创建 OB20~23** → 指令报错（RET_VAL 非零）；
2. 硬件中断组态了边沿，却**忘了分配 OB** 或 OB 没下载 → 事件无法处理，下载时或运行时报错；
3. 多个循环中断**不设相位偏移** → 同一时刻"撞车"，周期抖动变大；
4. 在 OB100 里写依赖 OB1 运行结果的逻辑——启动时 OB1 还从未执行，读到的是初始值；
5. 以为 OB100 每个周期都会执行（它只在 STOP→RUN 时执行一次）；
6. 用普通 OB40 承担真实急停等**安全功能**——必须用安全模块与安全程序（F-CPU）；
7. 中断里调用需要长时间完成的通信指令——高优先级被长期占用，全系统变慢。

---

## 📌 本章小结

- **中断 = 事件驱动的"插队"**：事件一来，CPU 暂停当前程序、插入执行对应 OB、完毕后返回原处（门铃与炖汤）；
- 与 OB1 循环的本质区别：OB1"每周期必到"，中断"事件来了才到、但来得快、来得准"；
- **优先级：数字越大越高**；高可打断低，同级排队；OB1 固定优先级 1 最低；系统级错误 OB 更高；
- 四类常用中断：**循环中断 OB30~38**（固定周期+相位偏移，PID/定时标配）、**硬件中断 OB40~47**（DI 边沿触发，急停/事件捕捉）、**延时中断 OB20~23**（SRT_DINT 启动、CAN_DINT 取消，精确延时）、**启动 OB100**（STOP→RUN 执行一次，做初始化）；
- 事件队列保证事件不丢，但容量有限，别用高频中断"轰炸"CPU；
- PLCSIM 中四类中断均可仿真验证（硬件中断靠修改输入产生边沿），但时序精度、故障类中断、安全功能不可仿真或不可较真。

---

## ⚠️ 常见错误与注意事项

1. **循环中断周期设置过短**（程序跑不完一个周期）→ 事件堆积、OB1 饿死、时间错误 OB80 甚至停机；
2. **中断程序过长**——中断要"短平快"，复杂逻辑回 OB1 处理；
3. **中断与 OB1 共享普通 DB/M 区不做保护** → 数据撕裂、偶发错乱；少共享、用快照、必要时 DIS_AIRT/EN_AIRT；
4. SRT_DINT 前**忘建 OB20~23**；硬件中断组态了边沿**忘分配 OB**；
5. 多个循环中断**不设相位偏移**，同刻执行造成抖动；
6. 在 OB100 里写长循环/等待逻辑，或以为它会循环执行；
7. 把急停等安全功能只靠普通 OB40 实现——真实工程必须用安全系统（F-CPU）；
8. 在中断里直接处理通信等耗时任务，拖垮全局响应；
9. 仿真里较真毫秒级时序——PC 性能影响大，指标以真实硬件为准；
10. 引脚约定回顾：本课程 I0.0 启动按钮、I0.1 停止按钮、Q0.0 电机、Q0.2 报警灯、Q0.3 蜂鸣器、Q0.4 运行指示灯；本章新增急停演示用 I1.0，计数值统一用 MW30，工程量用 MD40。
