# 26 - PLC程序报警（Program_Alarm）

## 📖 学习目标

学完本讲，你应该能够：

1. 说清楚"PLC 程序报警"和"HMI 报警配置"的区别，知道各自负责什么。
2. 认识 S7-1500 中两种 PLC 报警：程序报警（Program Alarm）和诊断报警（Diagnostic Alarm）。
3. 能在 TIA Portal 的 LAD 中调用 Program_Alarm 指令，并正确连接 SIG、SD_1、ERROR、STATUS 等引脚。
4. 能在巡视窗口或 CPU 属性中配置报警文本，使用伴随值占位符把变量值（如故障温度）显示进报警文本。
5. 能完成一条完整报警链路：PLC 触发 → 传输到 HMI → 操作员确认，并在仿真环境中验证。

---

## 一、先分清两种"报警"：PLC 程序报警 ≠ HMI 报警配置

初学者最容易混淆的就是这一条，所以我们开篇先把概念掰清楚。

打个比方：工厂里有**车间**和**广播站**两个地方。

- **车间（PLC）**：机器哪里出问题了，是车间里最先知道的。PLC 程序检测到"温度超过 80 度"，它就是**产生报警消息**的人。
- **广播站（HMI/WinCC）**：负责把消息**播报给操作工**，显示文字、响铃、等待确认。HMI 是**显示和管理报警**的人。

所以本讲讲的"PLC 程序报警"，是**在 PLC 程序里用指令产生报警**；而有些教程说的"报警配置"（离散量报警、模拟量报警），是在 **HMI/WinCC 里组态**的：HMI 自己盯着某些变量，发现超限就弹报警——报警的"判断逻辑"在 HMI 侧，不在 PLC 侧。

| 对比项 | PLC 程序报警（本讲，Program_Alarm） | HMI 报警（离散量/模拟量报警，WinCC 侧配置） |
| --- | --- | --- |
| 判断逻辑在哪里 | PLC 用户程序里，用指令触发 | HMI 组态里，按变量和限值自动判断 |
| 谁负责"什么时候报警" | PLC 程序员 | HMI 组态工程师 |
| 报警文本配置在哪里 | CPU 属性 / 程序报警实例 DB 的属性 | HMI 的"报警"编辑器 |
| 能否附带变量值 | 能（伴随值 SD_1~SD_10，直接显示进文本） | 能（模拟量报警的限值、HMI 变量） |
| 适用硬件平台 | S7-1500 / Software Controller（S7-1200 不支持） | S7-1200 / S7-1500 及第三方 PLC 均通用 |
| 适用场景 | 逻辑复杂、需要 PLC 综合判断的工艺报警 | 简单的超限、开关量报警 |
| 典型指令/工具 | Program_Alarm 指令 | WinCC"报警"编辑器 + 报警视图 |

> 💡 一句话记忆：**判断在谁那边发生，报警就在谁那边配置。** 本讲的主角是 PLC 侧的 Program_Alarm 指令。即使 HMI 离线了，PLC 产生的程序报警也会先记录在 CPU 自己的缓冲区里，不会"凭空消失"。

---

## 二、PLC 报警的种类

S7-1500 的 PLC 报警（PLC Alarms）主要分两大类：

### 1. 程序报警（Program Alarm）

- **由用户程序主动产生**：程序里调用 `Program_Alarm` 指令，条件满足时发出一条报警。
- **文本可自定义**：报警文字写在 CPU 属性中，还可以带"附加值"（比如把当时的温度值一起显示出来）。
- **面向操作员**：典型用途是工艺报警——"3 号釜温度过高，当前 92℃"，让操作员去处理。
- 类比：像仓库管理员（程序）发现货架快空了，**主动**填一张单子送到广播站。

### 2. 诊断报警（Diagnostic Alarm）

- **由系统/硬件自动产生**：模块故障、通道断路、通信站掉线等，CPU 的诊断系统自动生成诊断事件和诊断报警，**不需要你写任何程序**。
- **面向维护人员**：内容是"哪个模块、哪个通道、出了什么性质的故障"。
- 前提：需要在模块属性里**使能诊断功能**（如"诊断中断"），且硬件真实存在——在纯 PLCSIM 仿真中很难真实触发，这一点后面会注明。
- 类比：广播站里装了个"火警探头"，楼里真冒烟了它自己就叫，不用管理员动手。

| 对比项 | 程序报警 Program Alarm | 诊断报警 Diagnostic Alarm |
| --- | --- | --- |
| 谁产生 | 用户程序（Program_Alarm 指令） | CPU 诊断系统自动产生 |
| 触发条件 | 程序逻辑（如温度超限） | 硬件故障、模块异常、站丢失 |
| 文本来源 | CPU 属性中人工编写 | 系统内置的诊断文本 |
| 主要给谁看 | 操作员 | 维护/电气工程师 |
| 是否需要组态诊断功能 | 不依赖 | 需要在模块属性中启用相应诊断 |
| 仿真（PLCSIM）可否验证 | 可以（配合 HMI 仿真） | 基本无法真实触发（无实物硬件） |

---

## 三、程序报警（Program_Alarm）指令详解

> [!NOTE]
> **硬件支持说明**：`Program_Alarm` 是西门子 **S7-1500**（及 S7-1500 Software Controller）专属的高级程序报警指令，**S7-1200 不支持该指令**。S7-1200 的报警通常在 HMI/WinCC 侧使用离散量报警实现。

**调用前检查清单（三分钟排除低级错误）：**

- [ ] 报警判断逻辑在 PLC 程序里，HMI 只负责显示——方向没搞反；
- [ ] 目标 CPU 为 S7-1500（S7-1200 不支持 Program_Alarm）；
- [ ] Program_Alarm 准备在 FB/OB 中按周期调用（不能放在只执行一次的启动 OB 里"发完就跑"）；
- [ ] 为 Program_Alarm 分配了独立的背景 DB（或在 FB 中设为多重背景 Multi-instance）；
- [ ] 打算显示的伴随值变量（如温度 MW20）接在 SD_1 引脚，报警文本占位符与之匹配。

### 3.1 在 LAD 中调用的方法

`Program_Alarm` 属于**扩展指令**，藏在"指令"任务卡的"扩展指令 → 报警"组里。

**调用步骤（分步）：**

1. 打开程序块（推荐在 **FB 中调用**，作为多重背景；也可在 OB1 中做单实例调用）。
2. 在右侧"指令"任务卡中展开 **扩展指令 → 报警**，找到 `Program_Alarm`。
3. 把指令拖到程序段中，TIA 会弹出"调用选项"对话框，要求分配实例 DB（如命名为 `过温报警实例`），点"确定"。
4. 此时在下方巡视窗口的 **属性 → 报警** 中，就会自动列出这条报警的配置面板（报警文本、报警类别就在这里编写）。
5. 逐个连接引脚（见下表）。

**指令外观与引脚（LAD 示意）：**

```
                 Program_Alarm
            ┌──────────────────────┐
   "过温标志"│                      │
    M0.1 ───│ SIG            ERROR │── "报警出错"(M0.4)
            │                      │
   (可选)───│ TIMESTAMP     STATUS │── "报警状态"(MW32)
            │                      │
    温度    │                      │
    MW20 ───│ SD_1                 │
            └──────────────────────┘
```

**引脚说明表：**

| 引脚 | 方向 | 数据类型 | 作用说明 |
| --- | --- | --- | --- |
| SIG | 输入 | Bool | **报警触发信号**。上升沿（0→1）触发报警产生（到达/Incoming）；下降沿（1→0）触发报警消除（离开/Outgoing） |
| TIMESTAMP | 输入 | LDT | **时间戳**（可选）。指定报警发生的时间；若未连接，系统自动使用当前系统时间 |
| SD_1 | 输入 | Variant | **伴随值 1（关联变量）**：随报警发送的过程变量值（如故障瞬间的 MW20），通过文本占位符嵌入报警显示 |
| SD_2 ~ SD_10 | 输入 | Variant | **伴随值 2~10**（可选）：可扩展传入更多工艺变量（点指令下方小箭头可展开） |
| ERROR | 输出 | Bool | **错误指示**。TRUE 表示指令执行发生错误 |
| STATUS | 输出 | Word | **状态代码**。16#0000 表示正常无错误，其它代码见 F1 帮助 |

> 📌 **极简设计（西门子原厂设计精髓）**：
> `Program_Alarm` 的触发信号 `SIG` 直接接入故障条件（如过温标志 `M0.1`）即可！**无需**在外部编写上升沿 `[P]` 或下降沿 `[N]` 脉冲，指令内部会自动侦测 `SIG` 的跳变：
> - `SIG` 变为 1 时：自动生成"到达"报警并给伴随值拍快照；
> - `SIG` 变为 0 时：自动生成"离开"报警。
> 一切状态流转与时戳由指令和背景 DB 自主维护，无需程序员手动管理状态变量。

### 3.2 报警文本的配置（在指令属性或 CPU 属性中设置）

报警的文字内容是在 TIA Portal 中集中配置的。

**配置步骤（分步）：**

1. 选中程序中的 `Program_Alarm` 指令盒子，打开下方**巡视窗口（Inspector）**。
2. 切换到 **属性 → 报警 (Properties → Alarms)**（也可以在 CPU 属性 → 报警中找到对应条目）。
3. 在**报警文本**栏输入文字，例如：`3号区温度过高，请检查！当前温度：`。
4. 在文本中插入**伴随值占位符**（方法：右键或点击输入框旁的"插入参数字段/占位符"，或直接手输，形如 `@1_%5d@` 或 `@1%d@`）。
   - `@1_%5d@` 的含义：显示 **第 1 个伴随值（对应指令引脚 SD_1）**，按 **5 位十进制整数**格式显示。
   - 运行时，占位符会被实际数值替换：`当前温度：` + `  85` → 显示为"当前温度：85"。
   - 不同的数据类型有对应的格式控制符（如浮点数用 `@1%f@`），**以你版本的 F1 帮助"程序报警文本"为准**。
5. 选择**报警类别（Alarm Class）**：如 `Alarm`（需要确认）、`Warning`（无需确认）等。
6. 如果项目使用了**多种项目语言**，报警文本可以为每种语言分别填写（中文/英文切换显示）。

**伴随文本/伴随值小结：**

| 名称 | 在哪里配 | 作用 | 例子 |
| --- | --- | --- | --- |
| 报警文本 | 巡视窗口 属性 → 报警 | 报警的主文字 | "3号区温度过高！" |
| 附加文本 | 同上（文本可分多段） | 补充说明文字 | "请检查冷却风机" |
| 伴随值占位符 | 报警文本中的 @...@ 占位 | 把变量值嵌进文本 | "当前温度：@1_%5d@" ← SD_1 (MW20) 的值 |

### 3.3 伴随信息的传递：把故障温度值显示进报警

报警文本是静态的，但故障时操作员最想知道的是"**到底多少度**"。这就是伴随值（Associated Value）的用处：

- 把温度变量 `MW20` 接到 Program_Alarm 的 **SD_1** 引脚；
- 报警触发瞬间（SIG 0→1），指令把 MW20 **当时的数值**"拍一张快照"，随报警一起发送；
- HMI 收到报警后，把快照值填进文本占位符显示。

> 📌 注意是**触发瞬间的值**：过温后就算温度继续升到 95℃，报警文本里显示的仍是触发那一刻抓到的值（如 85）。想要"实时值"，可以另外在 HMI 画面上放一个 I/O 域显示 MW20。

**伴随值（SD_1~SD_10）的常见用法：**

| 伴随的值 | 数据类型 | 对应引脚 | 报警文本里的效果 |
| --- | --- | --- | --- |
| 故障温度 85 | Int | SD_1 | "当前温度： 85"（@1%d@） |
| 故障通道号 3 | Int | SD_2 | "3 号通道断路"（@2%d@，通道号动态传入） |
| 批次号 20261102 | DInt | SD_1 | "批次 20261102 参数超差"（@1%d@） |
| 压力实测值 3.45 | Real | SD_1 | "压力偏低：3.45 bar"（@1%1.2f@） |

> 💡 报警文本与伴随值的总长度有上限，重要信息放前面，避免超长被截断。

### 3.4 报警的触发与消失机制

Program_Alarm 报警的完整生命周期完全由 **SIG 引脚的电平跳变** 控制：

```
温度 MW20
 80 ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─
        ┌──────────过温区间──────────┐
────────┘                           └────────  MW20 >= 80 (SIG = M0.1)
        ↑                                ↑
   SIG 0→1（上升沿）                SIG 1→0（下降沿）
   → 程序报警"激活/到达(Incoming)"   → 程序报警"离开/消除(Outgoing)"
   → 记录时间戳与 SD_1 伴随值        → HMI 上该报警标记为"已离开"
   → 送到 HMI 报警缓冲区             → 等待操作员确认（若类别需确认）
   → HMI 报警视图弹出并提示
```

- **到达（Incoming）**：SIG 收到 0→1 跳变 → 报警带着文本、伴随值快照、时间戳进入 CPU 的报警系统，并立刻传送给已连接的 HMI，进入 **HMI 报警缓冲区**。
- **离开（Outgoing）**：故障条件消失，SIG 产生 1→0 跳变 → 指令自动通知系统"这条报警已恢复"，HMI 中该报警的状态自动变为"已离开"。
- **确认（Acknowledgment）**：由操作员在 HMI 上按"确认"按钮完成，表示"我知道了"。

### 3.5 报警的确认方式：要不要"按一下"才算完

在 HMI 报警系统里，报警除了"进入/离开"，还有一个属性叫**确认（Acknowledgment）**：

| 确认属性 | 行为 | 适用场景 |
| --- | --- | --- |
| 无需确认 | 报警离开后自动从"当前报警"里消失 | 不重要的提示信息（如"阀门开度到达"） |
| 需要确认 | 报警离开后仍停留在列表中（显示"已离开，待确认"），直到操作员按"确认"按钮 | 重要的工艺报警——逼着操作员"看过并知晓" |

- 确认属性由**报警类别**决定，程序报警属于 PLC 报警类别，其确认行为与类别组态有关；初学阶段在报警视图里看到"确认"按钮能点、点了后条目状态变化即可。
- 操作员确认**不代表故障已修复**，只代表"我看到了"。真正的闭环是：确认（知晓）→ 处理 → 条件消失（离开）。
- 类比：快递柜的取件通知（需确认）和手机上的天气预报推送（无需确认）。

---

## 四、报警的处理流程（完整链路）

一条报警从产生到闭环，要走过下面这条流水线：

```
┌─────────────┐   ┌──────────────────┐   ┌──────────────────┐
│ ① PLC 程序  │   │ ② CPU 报警系统   │   │ ③ 传输           │
│ MW20 >= 80  │──▶│ Program_Alarm    │──▶│ 通过组态的连接   │
│ SIG(M0.1)=1 │   │ 生成报警+抓取SD_1│   │ 发送到 HMI       │
└─────────────┘   └──────────────────┘   └────────┬─────────┘
                                                  ▼
┌──────────────────┐   ┌──────────────────┐   ┌──────────────────┐
│ ⑥ 故障解除       │   │ ⑤ 操作员确认     │   │ ④ HMI 报警缓冲区 │
│ MW20 < 80        │◀─│ 在报警视图点"确认"│◀─│ 报警视图显示文本  │
│ SIG 1→0 报警离开 │   │ (表示"我知道了") │   │ + 伴随值 + 时间戳 │
└──────────────────┘   └──────────────────┘   └──────────────────┘
```

两个"仓库"要分清：

- **CPU 诊断缓冲区**：CPU 自己的黑匣子，什么事件都记（包括程序报警、诊断事件、操作模式切换），条数有限（几百条，以 CPU 为准），循环覆盖。
- **HMI 报警缓冲区**：HMI 面板/RT 里的报警记录，操作员日常打交道的地方，容量通常更大，还能归档。

---

## 五、报警缓冲区

### 5.1 在诊断缓冲区中查看报警历史（PLC 侧）

即使没有 HMI 在线，程序报警和各类事件都会留在 CPU 的诊断缓冲区里。

**查看步骤（分步）：**

1. 在项目树中选中 PLC（如 `PLC_1`）。
2. 点击工具栏的 **"在线 ＆ 诊断"**（或右键 → "在线＆诊断"），TIA 进入在线模式。
3. 在左侧浏览器中展开 **诊断 → 诊断缓冲区**。
4. 右侧按时间倒序列出事件条目，每一行包含：
   - **时间戳**：事件发生的日期时间（CPU 的系统时间）。
   - **事件**：文字描述，如"程序报警：3号区温度过高…"。
   - **事件编号**：事件类型的编号，用于查手册。
5. 选中某条事件，下方显示详细说明；点击 **"帮助"** 按钮可打开该事件编号的官方解释。
6. 需要留档时，可用页面提供的按钮把缓冲区内容**保存为 txt 文件**。

> 💡 诊断缓冲区就像汽车的行车记录仪：容量固定、只留最近的事件、满了就覆盖最旧的。所以出了偶发故障要**尽快去读**，别拖。

### 5.2 HMI 报警视图与 PLC 报警的关系

在 HMI 画面上放一个 **"报警视图"** 控件，它显示的是 HMI 报警缓冲区的内容，来源包括：

| 报警来源 | 是否自动出现在报警视图 | 说明 |
| --- | --- | --- |
| PLC 程序报警（Program_Alarm） | 是 | 只要 HMI 与 PLC 建立连接，PLC 传来的程序报警自动进入 HMI 报警系统，无需在 HMI 里逐条重配文本 |
| 系统报警（HMI 与 PLC 通信故障等） | 是 | HMI 自动生成 |
| HMI 自定义报警（离散量/模拟量报警） | 是 | 在 HMI"报警"编辑器里组态的那部分 |

在报警视图控件的属性中（**属性 → 常规/显示**），可以选择显示哪些类别、是否显示时间戳/报警文本/附加值列、按哪个报警类别排序等。如果运行时"看不到 PLC 报警"，第一件事就是检查视图的**筛选/显示设置**有没有把它过滤掉。

### 5.3 一条报警在 HMI 中的状态流转

把前面讲的"进入/离开/确认"串成一张状态图，读报警列表时就知道每个条目处于哪个阶段：

```
                 SIG 0→1（报警产生/到达）
                      │
                      ▼
               ┌────────────┐
               │  已激活     │ ← 操作员最该处理的状态（现场有故障）
               │ (Incoming) │
               └─────┬──────┘
        SIG 1→0      │           操作员点"确认"
    (故障消除/离开)   │                 │
                      ▼                 ▼
               ┌────────────────────────┐
               │ 已离开 / 已确认         │
               │ (Outgoing/Acknowledged)│
               └─────┬──────────────────┘
                     │ 按列表设置清理或被新事件顶替
                     ▼
                 从"当前报警"中移除（历史仍可查）

操作员看到的典型列表行：
  时间戳        状态      报警文本
  08:12:35     ● 已激活   3号区温度过高，请检查！当前温度：  100
  07:58:02     ○ 已离开   2号区压力偏低
```

排查技巧：**"已激活" = 故障还在现场**（或 SIG 仍为 1）；只有"已离开"才能安心。如果现场温度已经降下来，HMI 报警却一直不离开，排查程序中 SIG 是否被持续置位没有复位。

---

## 六、典型案例：设备过温报警的完整实现

目标：温度 `MW20` 超过 80 时产生程序报警，报警文本附带当时的温度值，HMI 上显示并确认；温度回落后自动触发"报警离开"。

### 6.1 变量规划

| 名称 | 地址 | 数据类型 | 用途 |
| --- | --- | --- | --- |
| 温度 | MW20 | Int | 被监视的温度值，接 SD_1 |
| 过温标志 | M0.1 | Bool | MW20>=80 时为 1，直连 SIG 触发引脚 |
| 报警灯 | Q0.2 | Bool | 过温时硬件点亮 |
| 蜂鸣器 | Q0.3 | Bool | 过温时硬件鸣响 |
| 报警出错 | M0.4 | Bool | 指令执行出错指示，接 ERROR |
| 报警状态 | MW32 | Word | 指令状态代码，接 STATUS |

### 6.2 PLC 程序（OB1 或专用 FB）

```
Network 1：过温判断（并用报警灯/蜂鸣器直接输出）
     MW20
   ──[>= 80]────────────┬──( M0.1 )   过温标志（直连 SIG）
                        ├──( Q0.2 )   报警灯
                        └──( Q0.3 )   蜂鸣器

Network 2：调用 Program_Alarm（单实例，实例名"过温报警实例"）
                 Program_Alarm
            ┌──────────────────────┐
      M0.1 ─│ SIG            ERROR ├── M0.4
            │                      │
            │ TIMESTAMP     STATUS ├── MW32
      MW20 ─│ SD_1                 │
            └──────────────────────┘
```

> 💡 **原理解析**：对比传统逻辑，`Program_Alarm` 极其简洁高效：
> 1. 无需任何额外的边沿触发指令，`M0.1` 保持为 1 期间报警处于激活态；
> 2. `M0.1` 变为 0 时，指令自动向系统发送"报警离开"；
> 3. `MW20` 传给 `SD_1`，指令在 `SIG` 上升沿发生的那个周期自动抓取 `MW20` 的快照。

### 6.3 巡视窗口中配置报警文本

1. 在 LAD 中单击选中 `Program_Alarm` 指令盒子。
2. 打开下方**巡视窗口 → 属性 → 报警**。
3. 在报警文本输入框中输入：
   `3号区温度过高，请检查！当前温度：@1_%5d@`
   （或使用工具栏的"插入参数字段"，选择 SD_1，格式设为十进制）。
4. 报警类别选择默认的 `Alarm`（需确认）或按需配置。
5. 编译并保存项目。

### 6.4 HMI 侧的最小配置

1. 项目树中 HMI_1 → 双击**画面_1**。
2. 从"工具箱 → 控件"中把 **报警视图** 拖到画面上，拉到合适大小。
3. 选中报警视图 → 属性 → 显示：确保勾选显示 PLC 报警；时间戳、报警文本、伴随值列默认开启。
4. 再放一个 I/O 域显示"温度 MW20"（过程值实时值），方便对照。

### 6.5 仿真验证（PLCSIM + WinCC 运行系统）

1. 编译 PLC 与 HMI，点击 **"启动仿真"**（下载并仿真），把 PLC 程序下载进 S7-PLCSIM，CPU 切到 RUN。
2. 在 PLCSIM 中创建仿真表，添加 `MW20`，先写 50。
3. 启动 WinCC 运行系统（加载 HMI 画面），确认 HMI 与 PLC 连接正常，I/O 域显示 50。
4. 在 PLCSIM 仿真表中把 `MW20` 改为 **100**：
   - 验证点 1：报警视图立即出现新报警，文本为"3号区温度过高，请检查！当前温度：100"——伴随值正确带入；
   - 验证点 2：Q0.2 报警灯、Q0.3 蜂鸣器输出为 1（在 PLCSIM 中观察）。
5. 把 `MW20` 改回 50：SIG 变为 0，报警条目状态变为"已离开"，Q0.2/Q0.3 变 0；按报警视图中的"确认"完成闭环。
6. 回到 TIA：PLC_1 → 在线＆诊断 → **诊断缓冲区**，能看到这条程序报警的历史记录。

> ⚠️ **仿真受限说明**：① 程序报警的文本最终呈现在 HMI（或 CPU 显示屏/Web 服务器）上，纯 PLCSIM 没有 HMI 时看不到"弹出的报警"，必须配合 WinCC 运行系统一起仿真；② 真实面板上还有蜂鸣/闪烁等报警指示行为，仿真中只有报警视图的显示效果；③ 确保 PLC 型号选用 S7-1500（S7-1200 仿真时不支持此指令）。

### 6.6 排错速查：Program_Alarm 不工作的常见症状

调用后报警"没出现"或"表现怪异"时，按这张表对号入座：

| 症状 | 最可能原因 | 处理 |
| --- | --- | --- |
| 编译报错：找不到指令或目标不支持 | CPU 型号选为了 S7-1200 | Program_Alarm 仅支持 S7-1500 系列，S7-1200 请改用 HMI 离散量报警 |
| 报警视图什么都不显示 | HMI 报警视图把 PLC 报警过滤掉了 | 检查报警视图属性中的显示/筛选设置，确保勾选了对应的 PLC 报警类别 |
| 温度超限但报警不触发 | SIG 引脚未收到上升沿跳变（一直为 0 或一直为 1） | 监控 SIG 信号，确认当温度超限时信号有 0→1 的电平跃变 |
| 报警离开不了，一直挂在激活列表 | 故障虽然消除但 SIG 信号没有回到 0 | 检查温度比较逻辑，确保温度回落后复位 SIG 信号 |
| ERROR=1，STATUS 非零 | 指令调用或参数错误 | 在线查看 STATUS 错误代码，按 F1 对照排除 |
| 文本显示成占位符原样（如 @1_%5d@） | 占位符语法书写错误或 SD_1 未连接 | 在巡视窗口中使用"插入参数字段"重新生成占位符，确认 SD_1 变量已接好 |
| 文本还是老版本 | 改了报警文本后未重新编译下载 PLC | 重新完整编译 PLC 硬件与软件，并下载到 CPU |

---

## 七、动手练习

1. 基础：照第六节完成过温报警全流程，并在下方再加一段：当温度低于 20 时产生"低温报警"（新增一个 Program_Alarm 调用，SIG 接低温标志）。
2. 进阶：给过温报警添加第二个伴随值——`设定上限值`（MW22，Int），在报警文本中增加第二个占位符 `@2_%5d@`，显示效果如："当前温度：85，超出上限：80"。
3. 观察题：在在线监控状态下，观察当 MW20 在 80 上下频繁抖动时，报警视图中的条目是如何进入和离开的。思考实际工程中为什么要在报警判断前加"迟滞区间（Hysteresis）"或"滤波延时"。

---

## 📌 本章小结

- PLC 程序报警是**在 PLC 里用 Program_Alarm 指令产生**的报警；HMI 报警配置是 WinCC 侧按变量自动判断的报警——判断逻辑在哪边，报警就在哪边配。
- **硬件平台**：Program_Alarm 是 S7-1500 专属指令，S7-1200 不支持。
- PLC 报警分两类：**程序报警**（人写的程序触发，面向操作员）和**诊断报警**（硬件自动产生，面向维护人员）。
- **Program_Alarm 核心引脚**：
  - `SIG`：触发信号（0→1 到达，1→0 离开，自动处理边沿）；
  - `SD_1` ~ `SD_10`：关联伴随值（故障现场数据快照）；
  - `ERROR` / `STATUS`：指令执行状态回执。
- 报警文本在 **巡视窗口 属性 → 报警**（或 CPU 属性）中配置，占位符把伴随值嵌进文本，如 `@1_%5d@`。
- 报警生命链路：SIG 0→1（产生/激活） → 传至 HMI 报警视图 → 操作员确认 → SIG 1→0（消除/离开）。
- CPU **诊断缓冲区**（在线＆诊断里查看）与 HMI **报警视图**是两个记录场所，前者给工程师排查，后者给操作员监视。

---

## ⚠️ 常见错误与注意事项

1. **在 S7-1200 中试图使用 Program_Alarm**：该指令是 S7-1500 独有功能，S7-1200 无法编译通过，需使用 HMI 离散量报警。
2. **多此一举在外边接脉冲边沿 [P]**：Program_Alarm 的 SIG 需保持为 1 才能维持"激活状态"；若接脉冲，报警会瞬间产生并瞬间变为离开状态。
3. **把 HMI 报警和 PLC 程序报警混为一谈**：在 HMI"报警"编辑器里怎么也找不到 Program_Alarm 的文本——它在指令属性或 CPU 属性里。
4. **占位符手动拼错**：报警文本里占位符手输格式错误会导致附加值显示为原始占位文本或乱码，推荐使用编辑器提供的"插入参数字段"功能，并核对 F1 帮助。
5. **故障抖动未做迟滞保护**：当模拟量在报警阈值边缘波动时，频繁跳变会引发大量报警风暴，务必配合滤波或回差逻辑。
6. **纯 PLCSIM 里找报警找不到**：程序报警要送到 HMI 才可见，记得加载 WinCC 运行系统，并检查报警视图的过滤设置。
7. **报警文本修改后未编译下载**：修改报警文本后必须重新编译并下载到 CPU，否则运行的依然是旧文本。
