# 案例 01 电机正反转控制

## 📖 学习目标

1. 理解电机正反转的原理和工业应用场景。
2. 掌握"双重互锁"（软件互锁 + 按钮互锁）的程序写法，理解互锁为什么必不可少。
3. 学会分析含有自锁、互锁的梯形图，能逐网络讲清逻辑。
4. 独立完成本案例的 PLCSIM 仿真验证，并学会测试"互锁"这种"不该发生的事"。
5. 了解硬件互锁的工程意义，并学会用断开延时定时器（TOF）实现换向延时保护。

---

## 一、案例背景

### 1.1 什么是电机正反转

三相异步电机的旋转方向取决于**三相电源的相序**。只要把其中**任意两根相线对调**，旋转磁场方向反转，电机就跟着反转。工厂里用两个接触器完成这个"对调"：

```
        三相电源 L1  L2  L3
                  │   │   │
        ┌─────────┼───┼───┼─────────┐
        │        KM1 主触点           │   ← 正转接触器：按 L1-L2-L3 原样接通
        │         │   │   │          │
        │        KM2 主触点           │   ← 反转接触器：L1 与 L3 对调后接通
        │         │   │   │          │
        │         │   │   │          │
        │          │  │  │           │
        │           电机 M 3~         │
        └────────────────────────────┘

 KM1 吸合 → 相序 L1,L2,L3 → 电机正转
 KM2 吸合 → 相序 L3,L2,L1 → 电机反转
```

- 按下正转按钮 → KM1 吸合 → 电机正转；
- 按下反转按钮 → KM2 吸合 → 电机反转；
- **KM1、KM2 绝对不允许同时吸合**——那样 L1 和 L3 两相电源会通过两个接触器直接短接，发生相间短路，轻则跳闸烧熔断器，重则烧毁接触器甚至引发事故！

### 1.2 工业应用场景

正反转控制是 PLC 入门的"必修案例"，随处可见：

| 场景 | 正转动作 | 反转动作 |
|------|---------|---------|
| 普通车床 | 主轴正转车削 | 主轴反转退刀/攻丝 |
| 电动卷帘门 | 上升 | 下降 |
| 桥式起重机 | 小车前进 | 小车后退 |
| 电动阀门 | 开阀 | 关阀 |
| 输送分拣线 | 皮带正走 | 异物卡住时反走退出 |

可以说，**会写正反转，才算真正入门了电机控制**。

---

## 二、控制要求

1. 按下**正转按钮**，电机正转并自锁保持；
2. 按下**反转按钮**，电机反转并自锁保持；
3. 按下**停止按钮**（或热继电器过载动作），电机停止；
4. **软件互锁**：正转与反转在任何情况下都不能同时接通——一个方向运行时，按另一个方向的按钮必须无效（先停后换向的基本保护）；
5. （扩展）正反转**切换瞬间加入延时保护**，防止两个接触器"抢闸"。

---

## 三、I/O 分配表

| 变量名 | 数据类型 | 绝对地址 | 说明 |
|--------|---------|---------|------|
| 正转按钮 | Bool | I0.0 | 常开按钮，按下为 1（与基础案例"启动按钮"同址，本案例中承担正转启动角色） |
| 停止按钮 | Bool | I0.1 | 教学接法：按下为 1，程序用常闭触点 --|/|-- |
| 热继电器 | Bool | I0.2 | 教学接法：过载为 1，程序用常闭触点 --|/|-- |
| 反转按钮 | Bool | I0.3 | 常开按钮，按下为 1（本案例新增） |
| 电机正转 | Bool | Q0.0 | 正转接触器 KM1 |
| 电机反转 | Bool | Q0.1 | 反转接触器 KM2 |

说明两点：

1. 本课程全套笔记统一约定：I0.0 启动类信号、I0.1 停止、I0.2 热继、Q0.0/Q0.1 正反转。本案例在保持约定的基础上，把 I0.0 具体命名为「正转按钮」，新增 I0.3 作为「反转按钮」。
2. 教学接法下停止按钮、热继电器输入默认为 0、动作时为 1，程序中画常闭触点。**实际工程推荐停止按钮硬件接常闭触点（断线也能停机），此时程序应改用常开触点，两种接法逻辑相反，切勿混淆。**

---

## 四、梯形图逻辑分析（逐网络段说明）

### 4.1 完整梯形图

```
Network 1: 电机正转控制（自锁 + 双重互锁）

     正转按钮      反转按钮      电机反转        停止按钮       热继电器
       I0.0         I0.3          Q0.1           I0.1           I0.2
-----| |--------+---|/|------------|/|--------------|/|-------------|/|----------( )---- 电机正转
                |                                                                  Q0.0
                |
    电机正转     |
      Q0.0      |
-----| |--------+


Network 2: 电机反转控制（自锁 + 双重互锁）

     反转按钮      正转按钮      电机正转        停止按钮       热继电器
       I0.3         I0.0          Q0.0           I0.1           I0.2
-----| |--------+---|/|------------|/|--------------|/|-------------|/|----------( )---- 电机反转
                |                                                                  Q0.1
                |
    电机反转     |
      Q0.1      |
-----| |--------+
```

### 4.2 Network 1 逐段分析：电机正转

逻辑表达式：

`电机正转 = (正转按钮 + 电机正转自锁) · 非反转按钮 · 非电机反转 · 非停止按钮 · 非热继电器`

从左到右分成四部分理解：

1. **启动+自锁部分**（前两支并联）：按下正转按钮 I0.0，回路接通，Q0.0 得电；Q0.0 得电后其常开触点闭合，替代按钮保持供电——这是第 04 章学过的自锁。
2. **按钮互锁**：串联"反转按钮"的常闭触点 I0.3。只要反转按钮处于按下状态（I0.3 = 1），正转回路被强制断开——想"一手按正转、一手按反转"是不可能的，按钮层面先拦一道。
3. **输出互锁**：串联"电机反转"的常闭触点 Q0.1。只要反转接触器吸合着，正转就别想接通——运行层面再拦一道。这就是软件互锁的核心。
4. **停止+保护部分**：停止按钮 I0.1 和热继电器 I0.2 的常闭触点串联，任何一者动作，正转立即停止并解除自锁。

### 4.3 Network 2 逐段分析：电机反转

结构与 Network 1 完全镜像：反转按钮 I0.3 启动、Q0.1 自锁；串入正转按钮 I0.0 的常闭（按钮互锁）、电机正转 Q0.0 的常闭（输出互锁）、停止按钮与热继电器的常闭（停止与保护）。

### 4.4 运行情景推演

| 情景 | 过程分析 | 结果 |
|------|---------|------|
| 初始上电 | 所有输入 0，两个线圈都不得电 | 电机停 |
| 按正转按钮 | Network1 各触点全通 → Q0.0 = 1 | 正转并自锁 |
| 正转中按反转按钮 | I0.3 = 1 → Network1 中按钮互锁触点断开 → Q0.0 = 0；同时 Network2 中"电机正转"常闭仍断开 → Q0.1 无法得电 | 正转停止，反转**不启动**（需先松开反转按钮再重新按，或见第八节延时版） |
| 反转中按停止 | I0.1 = 1 → Network2 断开 → Q0.1 = 0 | 停止 |
| 反转中直接按正转 | 同理：反转先被切断，正转不能立即接通 | 先停后可换向 |
| 过载 | I0.2 = 1 → 两个网络同时断开 | 双向都不能运行 |

> 注意一个细节：正转运行中按下反转按钮，结果只是"正转停止"，反转并不马上转。想反转需重新按反转按钮。这是"先停后换向"的安全逻辑；第八节的扩展版本会让"按住反转按钮 2 秒后自动接通反转"，更贴近工程习惯。

### 4.5 正反转切换的时序图

以"正转运行 → 按反转按钮 → 重新按反转按钮"为例（基础版程序）：

```
            正转运行     按下反转        松开    再次按下
                  ┌──────────┐             ┌──────────────
 正转按钮 I0.0    │          │             │
                ──┘          └─────────────┘
 反转按钮 I0.3              ┌────┐      ┌────────────────
                          /      \    /
                         ─────────┘  └────（重新按住）
 电机正转 Q0.0  ██████████
                          └── 被按钮互锁+输出互锁切断
 电机反转 Q0.1                          ██████████████
                                       └── 正转已停、互锁解除后才接通
```

读图要点：

1. 正转运行期间 Q0.0 恒为 1（自锁在维持）；
2. 反转按钮一按，Q0.0 立即被切到 0（两条互锁生效）；
3. Q0.1 不会在 Q0.0 为 1 期间变 1——这就是互锁在时序上的表现：**两条输出波形永远错开，绝不重叠**；
4. 后续第八节的延时版会在 Q0.0 下降沿和 Q0.1 上升沿之间再插入约 2 秒的"空档"。

---

## 五、软件互锁原理详解

### 5.1 互锁是什么

互锁（Interlock）：**把"对方"的常闭触点串进"自己"的回路里**，让两个输出天生互相排斥——你在，我就不能在。

```
 互锁结构示意（以正转回路为例）：

  …… ----|/|---- …… ----( )----
          │
          └── 这是「电机反转 Q0.1」的常闭触点
              反转一得电，这里立即断开，正转无法得电
```

### 5.2 为什么要互锁：没有互锁会怎样

假设去掉两个输出互锁触点，考虑这个危险操作序列：

1. 电机正转中（Q0.0 = 1），操作工按下反转按钮（I0.3 = 1）；
2. 没有"电机反转常闭"挡着，Network2 的其余条件（反转按钮 = 1、停止 = 0、热继 = 0）全部满足；
3. Q0.1 得电 → **KM1、KM2 同时吸合 → L1 与 L3 相间短路** → 电弧、爆熔断器、烧接触器，严重时伤人！

再考虑更隐蔽的情况：即使有按钮互锁，如果操作工**用两个手指同时按住正转和反转按钮**（或者按钮故障粘连），按钮互锁也失效——两个回路各自的"对方按钮常闭"都被对方按住而断开……等等，按钮互锁反而是"对方按钮按下时禁止自己"，两只手同时按时两个回路都断开，倒是安全的。但真正致命的是**按钮触点粘连**这种硬件故障：反转按钮内部触点焊住了，一直处于"按下"状态，此时输出互锁就是最后一道防线。**防线永远要有冗余。**

### 5.3 双重互锁的结构

本案例同时使用了两种互锁，工业上称为**双重互锁（按钮互锁 + 输出互锁）**：

| 互锁层 | 使用的触点 | 拦截的是 | 防护意义 |
|--------|-----------|---------|---------|
| 按钮互锁 | 对方按钮的常闭 I0.3/I0.0 | 同时按下两个按钮 | 操作错误 |
| 输出互锁 | 对方输出的常闭 Q0.1/Q0.0 | 对方输出已接通 | 逻辑冲突、按钮粘连等硬件故障 |

**记住标准写法：正反转程序，输出回路必须串"对方按钮常闭 + 对方输出常闭"两层常闭触点。** 这是行业通用范式，考试和现场都这么写。

---

## 六、硬件互锁的概念（补充说明）

软件互锁防得住程序，防不住**接触器本身的硬件故障**：

- 接触器主触点可能**熔焊粘连**——线圈断电了，主触点还焊在一起没断开；
- 接触器机械卡阻、衔铁被异物卡住——触点该断不断；
- 此时 PLC 看到 Q0.0 = 0 以为正转已停，实际 KM1 主触点还闭合着；若马上让 KM2 吸合，照样短路！

**硬件互锁**就是针对这种极端情况的最后一道保险：把 KM1 的**辅助常闭触点**串进 KM2 的线圈回路，把 KM2 的辅助常闭触点串进 KM1 的线圈回路（在控制柜内接线，与 PLC 无关）：

```
 硬件互锁接线示意（控制回路，非梯形图）：

 正转输出 Q0.0 ──┬── KM2辅助常闭 ── KM1线圈 ── 电源
                 │
 反转输出 Q0.1 ──┬── KM1辅助常闭 ── KM2线圈 ── 电源
```

只要 KM1 还没真正释放（辅助常闭没恢复闭合），KM2 的线圈回路在硬件上就根本不通电——**哪怕 PLC 程序错了、输出点了，也吸合不了**。

三层防线总结：

| 防线 | 位置 | 防什么 |
|------|------|--------|
| 按钮互锁 | PLC 程序 | 误操作同时按两个按钮 |
| 输出互锁（软件互锁） | PLC 程序 | 程序逻辑冲突、输入故障 |
| 硬件互锁（接触器辅助触点互锁） | 控制柜接线 | 接触器熔焊、卡阻等硬件故障 |

工程上三层齐全才叫"安全设计"。本课程在 PLCSIM 中能仿真前两层；硬件互锁属于电气设计知识，编程时必须知道它存在。

### 标准程序"五要素"自查表

写完任何方向控制回路，逐项对照打勾：

| 要素 | 对应触点 | 在 Network 1（正转）中的检查点 |
|------|---------|-------------------------------|
| ① 启动 | 正转按钮 I0.0 常开 --| |-- | 与自锁触点并联 |
| ② 自锁 | 电机正转 Q0.0 常开 --| |-- | 与启动按钮并联，指向输出自身 |
| ③ 按钮互锁 | 反转按钮 I0.3 常闭 --|/|-- | 串联回路主干上 |
| ④ 输出互锁 | 电机反转 Q0.1 常闭 --|/|-- | 串联回路主干上 |
| ⑤ 停止保护 | 停止按钮 I0.1、热继电器 I0.2 常闭 --|/|-- | 串联在最末端，线圈之前 |

Network 2（反转）按镜像原则逐项检查。**四个常闭触点（③④⑤）一个都不能少，两个常开触点（①②）必须并联成"启动+自锁"组合**——这就是正反转程序的固定骨架。

---

## 七、PLCSIM 仿真验证步骤

### 7.1 需建立的变量清单

| 名称 | 数据类型 | 地址 | 用途 |
|------|---------|------|------|
| 正转按钮 | Bool | I0.0 | 监控表置 1/0 模拟按钮 |
| 停止按钮 | Bool | I0.1 | 监控表模拟停止 |
| 热继电器 | Bool | I0.2 | 监控表模拟过载 |
| 反转按钮 | Bool | I0.3 | 监控表模拟反转 |
| 电机正转 | Bool | Q0.0 | 观察输出 |
| 电机反转 | Bool | Q0.1 | 观察输出 |

### 7.2 启动仿真并下载程序

1. 确认程序已按 Network 1、Network 2 写好，编译 0 错误；
2. 点击 TIA 工具栏 **启动仿真**，等待 PLCSIM 打开；
3. 选中 PLC_1 → **下载到设备** → 开始搜索 → 选中 `PLC_1 [在线]` → **下载** → 预览确认 **装载**；
4. PLCSIM 中将 CPU 切换到 **RUN**；
5. TIA 中 **转到在线**，打开 Main [OB1] 并点击 **监视**（眼镜图标），观察能流颜色；
6. 打开 **监控与强制表**，加入 6 个变量，点击 **监视** 开始刷新。

### 7.3 用监控表模拟输入信号

与第 04 章相同：在"修改值"列填 1 或 0，点击**修改（闪电）图标**生效。填 1 = 按下按钮，填 0 = 松开按钮。热继电器、停止按钮平时保持 0。

### 7.4 预期结果（含正转、反转、互锁测试）

| 步骤 | 操作（监控表） | 预期 Q0.0 | 预期 Q0.1 | 梯形图颜色表现 |
|------|---------------|-----------|-----------|----------------|
| ① | 全部输入保持 0 | 0 | 0 | 两个线圈均不上色 |
| ② 正转 | I0.0 = 1 | **1** | 0 | Network1 全绿，Q0.0 线圈变绿 |
| ③ 自锁 | I0.0 = 0 | **1（保持）** | 0 | 自锁触点支路绿色 |
| ④ 反转启动测试 | I0.3 = 1（正转运行中） | **0（正转被切断）** | **0（反转被互锁拦住）** | Network1 断开；Network2 因 Q0.0 常闭…注意此时 Q0.0 已为 0，其常闭恢复导通，但 I0.0 常闭被按断 + 若松开 I0.3 再单独按则可反转 |
| ⑤ 反转 | I0.3 = 0 后重新 I0.3 = 1 | 0 | **1** | Network2 全绿，Q0.1 线圈变绿 |
| ⑥ 互锁验证 | 反转运行中 I0.0 = 1 | 0（被输出互锁+按钮互锁拦住） | **0（反转被切断）** | Network1 不通、Network2 断开 |
| ⑦ 停止 | 全部松开后再 I0.1 = 1 | 0 | 0 | 两个回路均断开 |
| ⑧ 过载 | I0.1 = 0、I0.2 = 1，再按任一方向 | 0 | 0 | 热继常闭断开，双向禁止 |

> 步骤④的细节：正转运行中按下反转按钮，软件表现是"正转立刻停止、反转暂不启动"。因为此刻反转回路里的按钮互锁（正转按钮未按、导通）满足，输出互锁（Q0.0 常闭）在 Q0.0 断开后也恢复导通——此时若**反转按钮还按着**，反转其实会立即接通！正是这个行为催生了第八节的换向延时保护。

### 7.5 功能验证清单（逐项）

- [ ] 1. 初始状态 Q0.0 = 0、Q0.1 = 0；
- [ ] 2. 正转按钮置 1 → Q0.0 = 1；置回 0 后 Q0.0 保持（自锁）；
- [ ] 3. 正转运行中按下反转按钮（I0.3 = 1）→ Q0.0 立即变 0（被切断），且此时观察反转不能"可靠地"同时接通双输出——**关键验证：任何时刻 Q0.0 与 Q0.1 绝不同时为 1**；
- [ ] 4. 反转按钮单独按下 → Q0.1 = 1 并自锁；
- [ ] 5. 反转运行中按下正转按钮 → Q0.1 断开，且 Q0.0 与 Q0.1 不同时接通（互锁有效）；
- [ ] 6. 两个按钮同时置 1（I0.0 = 1 且 I0.3 = 1，从停机状态）→ Q0.0 = 0 且 Q0.1 = 0（按钮互锁拦住）；
- [ ] 7. 停止按钮置 1 → 当前方向输出变 0；
- [ ] 8. 热继电器置 1 → 任何方向都无法启动；
- [ ] 9. 全程监控 Q0.0、Q0.1 列，未出现同时为 1 的情况。

### 7.6 结果不符时的排查方法

| 现象 | 最可能原因 | 排查/解决 |
|------|-----------|----------|
| 正转能启，反转按了没反应 | 反转回路里互锁触点用错变量（如把 Q0.0 写成 I0.0 之外又叠了别的断点）；或反转按钮变量没建对 | 单独检查 Network2 每个触点的变量名和地址 |
| 正反转同时得电（严重错误！） | 忘了输出互锁，或互锁画成了常开触点 | 确认两网络中都串有"对方输出"的**常闭**触点 --|/|-- |
| 互锁触点写成了自己（Q0.0 回路里串的是 Q0.0 常闭） | 互锁对象搞错——串自己的常闭等于永远启动不了 | 互锁触点必须是**对方**的输出位 |
| 一个方向转另一个方向跳闸（真实设备） | 硬件相序接错/未做硬件互锁 | 检查主电路接线与接触器辅助触点（仿真中不会遇到） |
| 监控表置 1 无效果 | 未点修改图标、未转在线、CPU 在 STOP | 逐项检查在线三要素 |
| 切换方向时电机"猛顿"（真实设备） | 无换向延时，见第八节扩展 | 加入 TOF 延时保护 |

---

## 八、扩展：加入正反转切换时的延时保护

### 8.1 为什么切换时要延时

从"正转"切到"反转"的瞬间存在两个物理问题：

1. **电弧未熄**：接触器分断大电流时触点间会有电弧，需要几毫秒到几十毫秒才完全熄灭；电弧没灭就闭合另一个接触器，等效于短路。
2. **反电动势与机械冲击**：电机还在正转时突然接反相序，会产生远大于额定值的冲击电流，机械传动系统也承受巨大反转矩冲击，齿轮、联轴器容易损坏。

工程做法：**换向时先让电机"自由停车"一段时间（如 1~2 秒），再接通反方向**。这段时间叫换向延时。

### 8.2 用什么定时器：TOF（断开延时）

先认识一个新指令 **TOF（断开延时定时器，Off-Delay Timer）**，它是 IEC 定时器家族的成员（详细用法后续定时器章节展开，此处先照做）：

| TOF 行为 | 说明 |
|----------|------|
| IN = 1 | Q 立即 = 1（跟随） |
| IN 从 1 → 0 | **Q 保持 1，再经过 PT 设定的时间后才变 0** |
| 计时期间 IN 又变 1 | Q 继续保持 1，计时被打断复位 |

把它用在换向延时上正合适：**"电机正转"作为 TOF 的 IN，TOF 的 Q 在正转停止后还会"多亮"2 秒**；把这 2 秒通过常闭触点串进反转回路——正转停了，反转还得再等 2 秒才被允许接通。

- 定时器指令：从右侧指令树 → 基本指令 → 定时器操作 → **TOF**，拖入网络；
- 调用时需建立**背景数据块**（IEC 定时器统一用背景 DB），实例命名为 `TOF_正转停止延时`、`TOF_反转停止延时`（调用对话框中选择"单实例"并输入名称，TIA 自动生成背景 DB）；
- PT 引脚输入 `T#2s`。

### 8.3 扩展版完整梯形图

```
Network 1: 正转停止延时（换向保护用）

                                        TOF_正转停止延时
   电机正转                           ┌─────────────────────┐
     Q0.0                             │      TOF  时间      │
-----| |------------------------------|IN   Q         ET    │
             T#2s ────────────────────│PT                   │
                                      └─────────────────────┘
（背景DB：TOF_正转停止延时，PT = T#2s）


Network 2: 反转停止延时（换向保护用）

                                        TOF_反转停止延时
   电机反转                           ┌─────────────────────┐
     Q0.1                             │      TOF  时间      │
-----| |------------------------------|IN   Q         ET    │
             T#2s ────────────────────│PT                   │
                                      └─────────────────────┘
（背景DB：TOF_反转停止延时，PT = T#2s）


Network 3: 电机正转控制（延时版）

     正转按钮      反转按钮     电机反转   反转停止延时     停止按钮      热继电器
       I0.0         I0.3         Q0.1       常闭触点         I0.1          I0.2
                                        (TOF_反转
-----| |--------+---|/|----------|/|--------|/|-----------|/|-------------|/|---------( )---- 电机正转
                |                                Q                                   Q0.0
                |
    电机正转     |
      Q0.0      |
-----| |--------+


Network 4: 电机反转控制（延时版）

     反转按钮      正转按钮     电机正转   正转停止延时     停止按钮      热继电器
       I0.3         I0.0         Q0.0       常闭触点         I0.1          I0.2
                                        (TOF_正转
-----| |--------+---|/|----------|/|--------|/|-----------|/|-------------|/|---------( )---- 电机反转
                |                                Q                                   Q0.1
                |
    电机反转     |
      Q0.1      |
-----| |--------+
```

说明：Network 3 中新增的常闭触点 `TOF_反转停止延时.Q`，就是"反转刚停止后 2 秒内保持断开"的开关；Network 4 中的 `TOF_正转停止延时.Q` 同理。定时器网络放在输出网络之前，保证本周期先算好延时状态。

### 8.4 换向时序分析（正转 → 反转）

```
 时间 →
          ┌────┐按下反转按钮                2秒保护期
 正转Q0.0 │████│████
          └────┴──────────────────────────────────
                    ▲断开瞬间
                    │
 TOF_正转停止
 延时 .Q   ████████████
                        └──────── 2s 后变 0 ────────────
                    │                    │
 反转Q0.1           │（保持断开）         │恢复允许
                    └────────────────────┴── ████████ ← 反转接通（按钮仍按住或重新按下）
```

1. 正转运行中，TOF_正转停止延时的 IN = 1，Q = 1，它的常闭触点把反转回路锁死（这就是常态互锁）；
2. 按下反转按钮：Network 3 中按钮互锁触点断开 → Q0.0 = 0 → 正转停止；
3. 同一瞬间，TOF_正转停止延时的 IN 由 1 变 0，**Q 保持 1 达 2 秒** → 反转回路继续被锁死；
4. 2 秒后 TOF 的 Q 变 0，常闭触点恢复导通；此时反转按钮若仍按着（或重新按下），Network 4 其余条件满足 → Q0.1 = 1，电机平稳反转；
5. 反转切正转的过程完全对称。

### 8.5 扩展版验证要点

- [ ] 正转运行中按住反转按钮不放：Q0.0 立即停，Q0.1 在约 2 秒后才变 1（用 PLCSIM 的 ET 显示或观察延时确认）；
- [ ] 2 秒保护期内，无论怎样操作，两个输出绝不同时为 1；
- [ ] 首次启动（电机原本静止）不受延时影响，按下即转；
- [ ] 保护期内松开反转按钮再重新按，仍需等待延时结束才能启动。

> 思考题：如果把 TOF 换成 TON（接通延时定时器）行不行？提示：TON 在 IN 断开时 Q 立即变 0，恰恰没有"断开后拖 2 秒"的能力——这也正是本扩展选用 TOF 的原因。定时器三兄弟（TON/TOF/TP）将在后续章节详细剖析。

---

## 📌 本章小结

1. 电机正反转 = 两个接触器按不同相序接通主电路；两者同时吸合 = 相间短路，是绝对不允许发生的头等大事。
2. 标准程序结构：每个方向一个网络，包含 **启动+自锁（并联）、对方按钮常闭（按钮互锁）、对方输出常闭（输出互锁）、停止+热继常闭（停止保护）**，共五要素。
3. 双重互锁 = 按钮互锁 + 输出互锁，分别防"误操作"和"逻辑冲突/输入故障"，是行业标准写法。
4. 硬件互锁（接触器辅助常闭触点互相串入对方线圈回路）防接触器熔焊卡阻，与软件互锁构成三层防线，缺一不可。
5. 换向延时保护用 **TOF 断开延时定时器**实现：IN 接本方向输出，Q 的常闭串入对方回路，PT 设 1~2 秒，实现"先停稳、再换向"。
6. 仿真验证重点是"反证"：不仅验证正转反转能转，更要验证任何操作序列下两输出都不同时为 1。

## ⚠️ 常见错误与注意事项

1. **漏写输出互锁**——只写了按钮互锁，按钮粘连或同时双按时两接触器同时吸合，真实设备上就是短路事故；输出互锁必须永远存在。
2. **互锁触点方向写反**——把"对方输出常闭"写成常开，或串成了自己的触点；自查口诀："我的回路里串他的 /|"。
3. **忘记自锁触点**——按钮一松电机就停，正反转变成点动。
4. **停止按钮触点类型混淆**——教学接法用 --|/|--（按下为 1）；工程硬件常闭接法时程序改 --| |--，两种逻辑相反，写程序前先确认硬件接法。
5. **换向延时用错定时器**——用 TON 没有断开延时效果，换向保护形同虚设；认准 TOF。
6. **只有软件互锁就敢上真实设备**——接触器熔焊时软件无能为力；真实工程必须加接触器硬件互锁。
7. **验证只测"能转"不测"不能同时转"**——互锁的验证恰恰是让两个输出"抢"，务必按 7.5 节清单第 3、5、6 条专门测试。
8. **修改程序后忘记重新下载**——改了梯形图却还在跑旧程序，现象与预期对不上；每次修改后编译+下载。
