# 案例04 电机顺序启停控制

## 📖 学习目标

1. 理解工业流水线中多台设备"顺序启动、逆序停止"的工程意义。
2. 掌握用 TON 定时器链实现多段延时的编程方法。
3. 学会用置位/复位标志 + 自锁触点处理"启动链"和"停止链"交织的控制逻辑。
4. 能独立编写三台电机顺序启停程序，并在 PLCSIM 中完成完整流程验证。

---

## 一、案例背景：流水线为什么要"排队"开机

设想一条面粉加工流水线，由三台设备组成：

1. **电机1——原料输送机**：把小麦送进车间；
2. **电机2——清理筛选机**：把输送来的原料除杂、筛选；
3. **电机3——研磨机**：把清理后的原料磨成面粉。

如果按下启动按钮让三台电机"轰"地一声同时启动，会发生什么？研磨机里空转还好说，但一旦物料堆积、下游设备没就绪，就会**堵料、过载、甚至损坏设备**。所以工程师们约定：**按物流方向依次启动**——先开输送机，等它转稳了 3 秒，再开筛选机；再等 3 秒，最后开研磨机，让物料像接力赛一样一棒一棒传下去。

停机时顺序要**反过来**：先停研磨机（不再进新料），3 秒后停筛选机（把里面的料处理完），再 3 秒后停输送机（把管道里的料送干净）。这就是工业控制中非常经典的**"顺序启动、逆序停止"**，也叫"先启先停链"或"序控启停"。它广泛应用于皮带输送线、灌装线、中央空调机组、矿山选矿流水线等场合。

**不这样做会怎样？** 如果停机时先停上游，下游空转会浪费电；如果下游停了上游还在送料，物料会堆成小山。所以"谁先谁后"不是拍脑袋定的，而是由**工艺**决定的，PLC 程序只是把工艺要求翻译成逻辑。

---

## 二、控制要求

1. **启动**：按下启动按钮（点动）——
   - 电机1 **立即启动**；
   - 延时 **3 秒**后电机2 自动启动；
   - 再延时 **3 秒**后电机3 自动启动。
2. **停止**：按下停止按钮（点动）——
   - 电机3 **立即停止**；
   - 延时 **3 秒**后电机2 自动停止；
   - 再延时 **3 秒**后电机1 自动停止，整个系统回到待机状态。
3. **保护**：热继电器过载动作时，三台电机立即全部停止。
4. **附加**：系统运行期间，运行指示灯常亮。
5. 停止过程中如果又按启动按钮，系统不理会，必须等停止流程走完再重新启动（避免设备状态混乱）。

---

## 三、I/O 分配表

| 变量名称 | 数据类型 | 绝对地址 | 说明 |
|---------|---------|---------|------|
| 启动按钮 | Bool | I0.0 | 常开按钮，点动 |
| 停止按钮 | Bool | I0.1 | 教学接法按常开处理（程序中用 --|/|--），实际工程推荐硬件接常闭 |
| 热继电器 | Bool | I0.2 | 过载时为 1，正常为 0 |
| 电机1接触器 | Bool | Q0.0 | 输送机 |
| 电机2接触器 | Bool | Q0.1 | 筛选机 |
| 电机3接触器 | Bool | Q0.2 | 研磨机 |
| 运行指示灯 | Bool | Q0.4 | 系统运行指示 |
| 系统运行标志 | Bool | M0.0 | 启动后置位，停止流程完成复位 |
| 停止进行中 | Bool | M0.1 | 记忆"停止命令"，驱动停止链 |
| TON_启动延时1 | IEC_TIMER | 背景 DB | 启动链：电机1→电机2 的 3s 间隔 |
| TON_启动延时2 | IEC_TIMER | 背景 DB | 启动链：电机2→电机3 的 3s 间隔 |
| TON_停止延时1 | IEC_TIMER | 背景 DB | 停止链：电机3停→电机2停 的 3s 间隔 |
| TON_停止延时2 | IEC_TIMER | 背景 DB | 停止链：电机2停→电机1停 的 3s 间隔 |

> **停止按钮说明**：教学程序中统一用常闭触点 --|/|-- 串联实现停止。实际工程推荐停止按钮硬件接常闭触点以保证安全，此时程序中应使用常开触点，两种接法逻辑相反，切勿混淆。热继电器同理，教学程序按"过载=1"处理，用 --|/|-- 串入输出回路。

---

## 四、实现思路：定时器链式控制

### 4.1 核心思想

把整个流程拆成**两条链**：

- **启动链**：由"系统运行标志 M0.0"牵头，两个 TON 像**接力赛**一样首尾相连——第一个 TON 计满 3s 后，它的 Q 去启动第二个 TON，第二个 TON 再计 3s。每接力一次，就多开一台电机。
- **停止链**：由"停止进行中 M0.1"牵头，同样用两个 TON 接力，每接力一次，就多停一台电机。

**要点**：启动与停止不能"打架"。所以让启动链的源头（TON_启动延时1 的 IN）带上 `NOT M0.1`——一旦停止命令下达，启动链立刻"熄火"，不再开新电机；已经开着的电机则交给停止链按节奏逐台关闭。

### 4.2 控制流程示意

```
【启动流程】
按下启动按钮
   ↓（S 置位）
系统运行标志 M0.0 = 1
   ↓ 立即
电机1 Q0.0 运行 ──── 3s（TON_启动延时1）────→ 电机2 Q0.1 运行
                                                    ↓
                          电机3 Q0.2 运行 ←── 3s（TON_启动延时2）

【停止流程】
按下停止按钮
   ↓（S 置位，同时电机3 立即停止）
停止进行中 M0.1 = 1
   ↓ 启动 TON_停止延时1
3s 后：电机2 Q0.1 停止
   ↓ 启动 TON_停止延时2
3s 后：电机1 Q0.0 停止，复位 M0.0 / M0.1，系统回到待机
```

### 4.3 完整时序图

假设 t=0 秒按下启动，t=20 秒按下停止（每个字符代表 1 秒，# = 运行，. = 停止）：

```
时间(s)     0    3    6                 20   23   26
            |    |    |                 |    |    |
启动按钮     ^                                        (t=0 按下)
停止按钮                                    ^         (t=20 按下)
电机1 Q0.0  ##########################....
电机2 Q0.1  ...####################.......
电机3 Q0.2  ......##############..........
停止进行中  ....................######....
指示灯 Q0.4  ##########################....

解读：
  t=0   ：电机1 立即启动，指示灯亮
  t=3   ：TON_启动延时1 计时到，电机2 启动
  t=6   ：TON_启动延时2 计时到，电机3 启动，启动链走完
  t=20  ：按下停止，M0.1 置位 → 电机3 立即停止，TON_停止延时1 开始计时
  t=23  ：TON_停止延时1 计时到 → 电机2 停止，TON_停止延时2 开始计时
  t=26  ：TON_停止延时2 计时到 → 电机1 停止，M0.0/M0.1 复位，指示灯灭
```

### 4.4 定时器链的"接力"关系一览

| 定时器 | IN 端接什么 | PT | Q 端去干什么 |
|--------|------------|-----|-------------|
| TON_启动延时1 | M0.0 且非 M0.1 | T#3s | 启动 TON_启动延时2；驱动电机2 |
| TON_启动延时2 | TON_启动延时1.Q | T#3s | 驱动电机3 |
| TON_停止延时1 | M0.1 | T#3s | 停电机2；启动 TON_停止延时2 |
| TON_停止延时2 | TON_停止延时1.Q | T#3s | 停电机1；复位 M0.0 和 M0.1 |

---

## 五、梯形图程序与逐网络分析

### Network 1：启动命令——置位系统运行标志

```
     启动按钮 (I0.0)       系统运行标志 (M0.0)
    -------| |-------------------(S)---
```

**分析**：点动按下启动按钮，M0.0 置位并保持。M0.0 是整个启动链的"总开关"：它让电机1 立即转起来（Network 8），并接通启动链的第一个定时器（Network 3）。

### Network 2：停止命令——置位"停止进行中"

```
     停止按钮 (I0.1)  系统运行标志 (M0.0)  停止进行中 (M0.1)
    -------| |---------------| |-----------------(S)---
```

**分析**：只有在系统正在运行（M0.0=1）时按停止按钮，M0.1 才被置位——空载待机时误按停止没有任何效果。M0.1 置位后做三件事：立即掐断电机3（Network 10 的 --|/|--）；启动停止链第一个定时器（Network 5）；掐断启动链（Network 3 的 --|/|--）。

### Network 3：启动链第一棒——延时 3 秒

```
    系统运行标志    停止进行中           TON_启动延时1
  --| |--+-----------|/|----------------+---------------+
   (M0.0)|           (M0.1)              | TON           |
         |                               | IEC_TIMER     |
         |                               +---------------+
         |                               | IN         Q  |----→ 驱动电机2、启动下一棒
         |                        T#3s --| PT         ET |
         |                               +---------------+
```

**分析**：系统运行且未在停止过程中时，计时 3 秒。IN 端串联 M0.1 的常闭触点是本程序的**关键安全设计**：如果在启动等待期间（比如电机1 刚转 1 秒）按了停止，M0.1=1 会立即切断计时，电机2、电机3 永远不会再启动，只剩停止链去关电机1。

### Network 4：启动链第二棒——再延时 3 秒

```
   TON_启动延时1.Q                       TON_启动延时2
  --| |--+-------------------------------+---------------+
         |                               | TON           |
         |                               | IEC_TIMER     |
         |                               +---------------+
         |                               | IN         Q  |----→ 驱动电机3
         |                        T#3s --| PT         ET |
         |                               +---------------+
```

**分析**：第一棒计时到（电机2 启动的时刻），第二棒开始计时；再过 3 秒 Q=1，电机3 启动。这就是"定时器链"——后一个定时器由前一个的 Q 拉动，形成接力。

### Network 5：停止链第一棒——3 秒后停电机2

```
    停止进行中                           TON_停止延时1
  --| |--+-------------------------------+---------------+
   (M0.1)|                               | TON           |
         |                               | IEC_TIMER     |
         |                               +---------------+
         |                               | IN         Q  |----→ 停电机2、启动下一棒
         |                        T#3s --| PT         ET |
         |                               +---------------+
```

**分析**：M0.1 置位的瞬间（电机3 已在 Network 10 被 --|/|-- 断开），本定时器开始 3 秒计时。计时到 → 通过 Network 9 的常闭触点关掉电机2，同时启动第二棒。

### Network 6：停止链第二棒——再 3 秒后停电机1

```
   TON_停止延时1.Q                       TON_停止延时2
  --| |--+-------------------------------+---------------+
         |                               | TON           |
         |                               | IEC_TIMER     |
         |                               +---------------+
         |                               | IN         Q  |----→ 停电机1、复位系统
         |                        T#3s --| PT         ET |
         |                               +---------------+
```

**分析**：第二棒计时到（距停止命令共 6 秒），Q=1，一方面切断电机1（Network 8），一方面触发 Network 7 的系统复位。

### Network 7：停止流程收尾——复位两个标志

```
   TON_停止延时2.Q
  -------| |-------+-------(R)---  系统运行标志 (M0.0)
   热继电器 (I0.2) |
  -------| |-------+-------(R)---  停止进行中 (M0.1)
```

**分析**：两条并联支路——停止流程走完（TON_停止延时2.Q=1）或热继电器过载，都把 M0.0、M0.1 一并复位。M0.1 复位后，TON_停止延时1 的 IN=0，两棒停止定时器依次自动清零，系统回到干净的待机状态，等待下一次启动。热继电器复用此网络，保证过载时系统状态也被彻底清理。

### Network 8：电机1 输出

```
   系统运行标志 (M0.0)  TON_停止延时2.Q    热继电器 (I0.2)     电机1接触器 (Q0.0)
  --------| |----------------|/|----------------|/|----------------( )---
```

**分析**：三个条件串联——系统在运行、停止链第二棒未到、没有过载。启动瞬间 M0.0=1、其他两个常闭都通，电机1 立即运行；停止后第 6 秒 TON_停止延时2.Q 变 1，常闭断开，电机1 停止。

### Network 9：电机2 输出（带自锁）

```
   TON_启动延时1.Q     TON_停止延时1.Q    热继电器 (I0.2)     电机2接触器 (Q0.1)
  -------| |-------+-------|/|----------------|/|----------------( )---
   电机2接触器     |
  -------| |-------+
     (Q0.1 自锁)
```

**分析**：这是本程序**最容易被忽略的细节**。电机2 靠 TON_启动延时1.Q 得电；可一旦按下停止，M0.1=1 会让 Network 3 的计时器立即复位、Q 变 0——如果没有别的条件"托底"，电机2 会在停止瞬间跟着断电，失去"再运行 3 秒"的能力。解决办法是给电机2 并联一个**自锁触点 Q0.1**：电机2 一旦运行，就靠自己的输出触点维持通电，直到 TON_停止延时1.Q（3 秒后）用常闭触点把它断开。热继电器常闭串在最终输出，过载时无论哪条支路都断开。

### Network 10：电机3 输出（带自锁）

```
   TON_启动延时2.Q     停止进行中 (M0.1)  热继电器 (I0.2)     电机3接触器 (Q0.2)
  -------| |-------+-------|/|----------------|/|----------------( )---
   电机3接触器     |
  -------| |-------+
     (Q0.2 自锁)
```

**分析**：与 Network 9 同理，自锁维持运行状态。停止时 M0.1 的常闭触点**立即**断开回路——这正是"电机3 第一个停"的实现方式。启动时则要等 TON_启动延时2.Q（第二次 3 秒延时）才接通。

### Network 11：运行指示灯

```
     系统运行标志 (M0.0)    运行指示灯 (Q0.4)
    -------| |-------------------( )---
```

**分析**：M0.0 从启动保持到停止流程结束，指示灯全程常亮，向操作工提示"系统处于运行管理中（包括正在停机的过程）"。

### 关键设计点回顾

1. **电机3 为什么立即停？** 它的输出回路串了 M0.1 的常闭触点，停止命令一下达立即断开。
2. **电机2 为什么能撑 3 秒？** 靠 Q0.1 自锁触点托底，由 TON_停止延时1.Q 负责在 3 秒后断开。
3. **电机1 为什么能撑 6 秒？** 它由 M0.0 托底，而 M0.0 要等 TON_停止延时2.Q（6 秒）才被复位。
4. **停止过程中按启动为什么无效？** 启动链源头的 TON_启动延时1 的 IN 串着 M0.1 常闭，M0.1 复位前启动链被彻底封死。

---

## 🛠️ 动手实操：从零搭建本案例（详细步骤）

> 本节从**空白项目**开始，跟着步骤一步步点，就能做出与第五节梯形图完全一致的程序。环境：TIA Portal + PLCSIM，CPU 统一选 **CPU 1511-1 PN**。建议把本节开在旁边对照操作，画梯形图时遇到红色 `???` 就按第 3 步的"绑定变量"方法处理。

### 第 1 步 新建项目并添加 PLC

1. 启动 TIA Portal，在启动画面点击**创建新项目**；
2. 项目名称填 `案例04-电机顺序启停`，路径保持默认，点**创建**；
3. 进入项目视图，点项目树中的**添加新设备** → 左侧类别选**控制器** → **SIMATIC S7-1500** → 展开 CPU 目录选 **CPU 1511-1 PN** → 点**确定**；
4. 硬件组态编辑器打开、项目树出现 `PLC_1` 节点，设备添加完成。

### 第 2 步 创建 PLC 变量

1. 项目树展开 `PLC_1 → PLC 变量`，双击**默认变量表**；
2. 在变量表中逐行填写下表（先输名称，再输地址；注释列可选）：

| 名称 | 地址 | 数据类型 | 说明 |
|------|------|---------|------|
| 启动按钮 | %I0.0 | Bool | 常开按钮，点动 |
| 停止按钮 | %I0.1 | Bool | 教学接法按常开处理（程序中用 --|/|--），实际工程推荐硬件接常闭 |
| 热继电器 | %I0.2 | Bool | 过载时为 1，正常为 0 |
| 电机1接触器 | %Q0.0 | Bool | 输送机 |
| 电机2接触器 | %Q0.1 | Bool | 筛选机 |
| 电机3接触器 | %Q0.2 | Bool | 研磨机 |
| 运行指示灯 | %Q0.4 | Bool | 系统运行指示 |
| 系统运行标志 | %M0.0 | Bool | 启动后置位，停止流程完成复位 |
| 停止进行中 | %M0.1 | Bool | 记忆"停止命令"，驱动停止链 |

> 四个 TON 的背景 DB（TON_启动延时1、TON_启动延时2、TON_停止延时1、TON_停止延时2）**不用**在这里建——第 3 步拖入定时器时 TIA 会自动生成。

**填写小技巧**：地址栏输 `I0.0` 回车会自动补成 `%I0.0`；数据类型一栏按地址自动匹配为 `Bool`；要在中间插行时右键已有行 → **添加行**。

### 第 3 步 在 Main[OB1] 中编写梯形图（11 个网络）

**3.1 打开程序块**：项目树 `PLC_1 → 程序块`，双击 **Main [OB1]**（默认 LAD 语言），进入梯形图编辑器。

**3.2 网络清单**——共 11 个网络，建议先逐个**添加网络**并照此填写网络标题，再逐个填内容，方便与第五节对照：

| 网络 | 建议网络标题 | 功能 |
|------|-------------|------|
| Network 1 | 启动置位运行标志 | 启动按钮 → (S) 系统运行标志 |
| Network 2 | 停止置位停止标志 | 停止按钮 · 系统运行标志 → (S) 停止进行中 |
| Network 3 | 启动链第一棒 | 系统运行标志 · 常闭停止进行中 → TON_启动延时1（PT：T#3s） |
| Network 4 | 启动链第二棒 | TON_启动延时1.Q → TON_启动延时2（PT：T#3s） |
| Network 5 | 停止链第一棒 | 停止进行中 → TON_停止延时1（PT：T#3s） |
| Network 6 | 停止链第二棒 | TON_停止延时1.Q → TON_停止延时2（PT：T#3s） |
| Network 7 | 停止到点/过载复位 | TON_停止延时2.Q ∥ 热继电器 → (R) 系统运行标志、(R) 停止进行中 |
| Network 8 | 电机1输出 | 系统运行标志 · 常闭TON_停止延时2.Q · 常闭热继电器 → 电机1接触器 |
| Network 9 | 电机2输出（自锁） | （TON_启动延时1.Q ∥ 电机2接触器）· 常闭TON_停止延时1.Q · 常闭热继电器 → 电机2接触器 |
| Network 10 | 电机3输出（自锁） | （TON_启动延时2.Q ∥ 电机3接触器）· 常闭停止进行中 · 常闭热继电器 → 电机3接触器 |
| Network 11 | 运行指示灯 | 系统运行标志 → 运行指示灯 |

**3.3 画图通用操作**（先读一遍，后面每个网络都要用）：

- **添加网络**：点工具栏**添加网络**图标（或右键编辑区空白 → 添加网络）；单击新网络标题处的灰色区域，输入上表中的网络标题；
- **放触点/线圈**：右侧任务卡**指令 → 基本指令 → 位逻辑运算**，把常开触点 `--| |--`、常闭触点 `--|/|--`、输出线圈 `--( )--`、置位线圈 `--(S)--`、复位线圈 `--(R)--` 拖到导线上；
- **绑定变量**：点触点/线圈上方的红色 `???`，输入变量名（如 `启动按钮`），在下拉提示中选中后回车；也可以直接输绝对地址 `%I0.0`；
- **串联**：把触点直接拖到同一水平导线上即可；**并联分支**：选中要做分支的触点 → 右键 → **插入分支**，在新分支上放触点，分支自动汇合；
- **定时器**：任务卡**指令 → 基本指令 → 定时器操作**，把 `TON` 拖到导线上 → 弹出**调用选项**对话框 → 选**单实例** → 填背景 DB 名称 → 确定（TIA 自动生成同名背景 DB）；点击方框 `PT` 引脚上方的位置输入时间值（如 `T#3s`）；定时器的 Q、ET 引脚本程序不接线，其他网络要用时以 `TON_xxx.Q` 触点方式引用。

**3.4 逐网络操作**（按 3.2 清单顺序搭）：

1. **Network 1**：常开触点绑 `启动按钮` → 拖入 (S) 线圈绑 `系统运行标志`；
2. **Network 2**：常开触点 `停止按钮` → 串联常开触点 `系统运行标志` → (S) 线圈 `停止进行中`（此网络两个触点都是**常开**，照第五节 Network 2 图）；
3. **Network 3**：常开 `系统运行标志` → 串联**常闭** `停止进行中` → 拖入 TON，调用选项背景 DB 填 `TON_启动延时1` → PT 输 `T#3s`；
4. **Network 4**：常开触点绑 `TON_启动延时1.Q`（实例名带 `.Q` 后缀一起输入）→ TON 背景 DB 填 `TON_启动延时2` → PT `T#3s`；
5. **Network 5**：常开 `停止进行中` → TON 背景 DB 填 `TON_停止延时1` → PT `T#3s`；
6. **Network 6**：常开 `TON_停止延时1.Q` → TON 背景 DB 填 `TON_停止延时2` → PT `T#3s`；
7. **Network 7**：常开 `TON_停止延时2.Q` → (R) `系统运行标志` → 同一导线再串 (R) `停止进行中`；选中 `TON_停止延时2.Q` → 右键 → **插入分支** → 下分支放常开 `热继电器`；
8. **Network 8**：常开 `系统运行标志` → 串常闭 `TON_停止延时2.Q` → 串常闭 `热继电器` → 线圈 `电机1接触器`；
9. **Network 9**：常开 `TON_启动延时1.Q` → 串常闭 `TON_停止延时1.Q` → 串常闭 `热继电器` → 线圈 `电机2接触器`；选中 `TON_启动延时1.Q` → 右键 → 插入分支 → 下分支放常开 `电机2接触器`（**自锁触点**）；
10. **Network 10**：常开 `TON_启动延时2.Q` → 串常闭 `停止进行中` → 串常闭 `热继电器` → 线圈 `电机3接触器`；同上插入分支，下分支放常开 `电机3接触器`（**自锁触点**）；
11. **Network 11**：常开 `系统运行标志` → 线圈 `运行指示灯`。

**搭完先别急着编译**：从 Network 1 滚动到 Network 11 整体过一眼，确认没有残留的红色 `???`，四个定时器方框上的 PT 值都正确显示 `T#3s`。

**3.5 保存前自查**（对照第五节逐条过一遍）：

- [ ] 11 个网络一个不少，顺序与 3.2 清单一致；
- [ ] 四个 TON 的实例名互不相同，且与第五节梯形图完全一致；
- [ ] Network 4/6 的 IN 用的是 `TON_启动延时1.Q`、`TON_停止延时1.Q`，不是按钮或 M0.0；
- [ ] Network 9/10 都并联了自锁触点，Network 7 有两个 (R) 线圈；
- [ ] Network 8/9/10 里的保护触点都是常闭 `--|/|--`。

### 第 4 步 编译与保存

1. 点工具栏**编译**图标（或项目树右键 `PLC_1` → 编译 → **硬件和软件**）；
2. 下方**输出窗口**显示"0 个错误"即通过；有红色错误就双击错误行跳转修改（最常见：引用了没建的变量、PT 漏写 `T#` 前缀）；
3. `Ctrl+S` 保存项目。

### 第 5 步 下载到仿真 PLC

1. 选中 PLC_1，点工具栏**启动仿真**（PLCSIM 图标），PLCSIM 打开后创建与组态一致的 CPU 站；
2. 回 TIA 点**下载到设备** → 搜索并选中 `PLC_1 [在线]` → 点**装载**（弹出停止 CPU、全启动等确认一律选"是"）；
3. 在 PLCSIM 中把 CPU 切到 **RUN**；
4. 回 TIA 点**转到在线**（在线/离线图标），项目树 `PLC_1` 图标变绿；
5. 双击 `Main [OB1]`，点工具栏**监视**（眼镜）图标，梯形图出现通断着色即在线监控成功。

> 提示：若点"启动仿真"后 PLCSIM 里没有站点或下载搜不到设备，先确认项目树中选中了 `PLC_1` 再重新点击，并检查 PLCSIM 中的 CPU 型号与组态一致。

### 第 6 步 建立监控表

1. 项目树双击 `PLC_1 → 监控与强制表 → 监控与强制表_1`，把第 2 步的 9 个变量全部加入（可整列从 PLC 变量表拖入）；建议按 输入 I → 输出 Q → 中间 M 的顺序排列，点动与观察一目了然；
2. 点**监视**（眼镜）图标开始监控；模拟点动按钮：**修改值**列填 `1` 回车 → 点**修改**（闪电）图标，再填 `0` 点一次**修改**（只填值不点闪电，不会写入 CPU）；
3. **观察定时器接力**：在"名称"列点浏览按钮 → 展开背景 DB `TON_启动延时1` → 把 `ET`（Time）与 `Q`（Bool）加入监控表；运行时看 ET 从 `T#0ms` 涨到 `T#3s` 后 Q 翻 1，即第一棒交接成功；
4. **缩短 PT 快速调试**：嫌 3 秒慢可把四个 PT 临时改成 `T#1s`（或 `T#500ms`）验证启停顺序，验证完**务必改回 `T#3s`** 并重新编译下载。

### 本案例易错点

1. **后一棒 IN 接错源头**：Network 4/6 的 IN 必须是前一棒的 Q（`TON_启动延时1.Q`、`TON_停止延时1.Q`），接成启动按钮或 M0.0，四棒变齐步、顺序/逆序全部失效；
2. **背景 DB 重名**：拖第二个 TON 时"调用选项"里别顺手选已有实例，四个实例名（TON_启动延时1/2、TON_停止延时1/2）必须互不相同，否则两个网络共用一个定时器、计时互相干扰；
3. **自锁触点漏画**：Network 9/10 忘并 Q0.1/Q0.2 自锁触点，按停止瞬间电机2/3 会跟着启动链复位提前断电，"逆序停止"直接失效；
4. **常开/常闭拖反**：每个触点用常开还是常闭严格对照第五节各网络图（如 Network 2 的停止按钮是常开；Network 8/9/10 里的保护触点是常闭 `--|/|--`），别凭感觉拖；
5. **监控表看 ET 才准**：延时核对要看背景 DB 的 `ET` 数值（如 `T#2s580ms`），不要凭肉眼感觉；找不到 ET 就点"名称"列浏览按钮展开 `TON_xxx` 选择。

完成后即可按下一节【PLCSIM 仿真验证步骤】逐项测试。

---

## 六、PLCSIM 仿真验证步骤

### ① 需要建立的变量清单

| 变量名称 | 数据类型 | 绝对地址 | 备注 |
|---------|---------|---------|------|
| 启动按钮 | Bool | I0.0 | 点动模拟 |
| 停止按钮 | Bool | I0.1 | 点动模拟 |
| 热继电器 | Bool | I0.2 | 1=过载 |
| 电机1接触器 | Bool | Q0.0 | 观察 |
| 电机2接触器 | Bool | Q0.1 | 观察 |
| 电机3接触器 | Bool | Q0.2 | 观察 |
| 运行指示灯 | Bool | Q0.4 | 观察 |
| 系统运行标志 | Bool | M0.0 | 观察 |
| 停止进行中 | Bool | M0.1 | 观察 |
| TON_启动延时1.ET / Q | Time / Bool | 背景 DB 成员 | 观察接力 |
| TON_启动延时2.ET / Q | Time / Bool | 背景 DB 成员 | 观察 |
| TON_停止延时1.ET / Q | Time / Bool | 背景 DB 成员 | 观察 |
| TON_停止延时2.ET / Q | Time / Bool | 背景 DB 成员 | 观察 |

### ② 启动仿真并下载程序

1. 菜单"编辑 → 全部编译"，确认无错误。（搭建过程见上一节动手实操）
2. 选中 PLC_1，点击工具栏"开始仿真"，在 PLCSIM 中创建与组态一致的 CPU 站。
3. 回到 TIA Portal 点击"下载到设备"，按向导完成装载。
4. 将 PLCSIM 中的 CPU 切到 **RUN**。

### ③ 用监控表模拟输入信号

1. 添加监控表，录入上表变量，点击"监控"（眼镜）图标。
2. 启动：在 I0.0 修改值输入 1 → 回车 → 再输入 0 回车（模拟点动）；或直接点击 PLCSIM 精简视图中 I0.0 的小开关再点灭。
3. 停止：对 I0.1 做同样的"置 1 → 置 0"操作。
4. 过载：把 I0.2 置 1（保持），测完记得恢复为 0。

### ④ 预期结果

1. 初始：三个 Q 均为 0，四个定时器 ET 均为 T#0ms。
2. t=0 点动 I0.0：M0.0=1、Q0.0 立即=1、Q0.4=1；TON_启动延时1 的 ET 开始从 0 上涨。
3. **3 秒**：TON_启动延时1.Q=1 → Q0.1=1（电机2 启动），同时 TON_启动延时2 开始计时。
4. **再过 3 秒（t=6s）**：TON_启动延时2.Q=1 → Q0.2=1（电机3 启动），三台电机全部运行。
5. t=20s 点动 I0.1：M0.1=1，**Q0.2 立即=0**（电机3 第一个停）；TON_停止延时1 的 ET 开始计时。
6. **3 秒后（t=23s）**：Q0.1=0（电机2 停）；TON_停止延时2 开始计时。
7. **再过 3 秒（t=26s）**：Q0.0=0（电机1 停），同时 M0.0、M0.1 复位，Q0.4 灭，四个定时器 ET 全部归零。
8. 运行中把 I0.2 置 1：三台电机与指示灯立即全灭，M0.0/M0.1 复位。

### ⑤ 功能验证清单（逐项打勾）

- [ ] 按启动后电机1 立即运行，电机2、电机3 不会提前启动。
- [ ] 电机2 恰好在启动后 3 秒启动（用 TON_启动延时1.ET 核对）。
- [ ] 电机3 恰好在启动后 6 秒启动（用 TON_启动延时2.ET 核对）。
- [ ] 按停止后电机3 立即停止，电机1、电机2 继续运行。
- [ ] 停止后 3 秒电机2 停止，此时电机1 仍在运行。
- [ ] 停止后 6 秒电机1 停止，M0.0/M0.1 复位，指示灯熄灭。
- [ ] 停止流程进行中再按启动按钮，系统不受影响，仍按原计划完成停机。
- [ ] 过载时三台电机立即全部停止。
- [ ] 一个完整启停循环后，再次启动功能正常（定时器已清零）。
- [ ] 待机时按停止按钮，无任何动作（M0.0=0 时 Network 2 不生效）。

### ⑥ 结果不符时的排查方法

| 现象 | 可能原因 | 排查方法 |
|------|---------|---------|
| 三台电机同时启动 | 输出网络直接用了 M0.0 而没走定时器链 | 检查 Network 9、10 的输入支路是否来自 TON 启动延时 |
| 按停止后三台电机同时停 | 电机2、电机3 没加自锁触点 | 检查 Network 9、10 是否并联了 Q0.1/Q0.2 自锁 |
| 电机2/3 在停止瞬间提前断电 | 同上，自锁丢失，启动定时器被 M0.1 切断 | 监控 TON_启动延时1.Q：按停止后它会立即变 0，属正常，问题出在没有自锁 |
| 停机后马上又能启动/状态残留 | Network 7 漏复位 M0.1 | 检查 (R) 线圈是否同时覆盖 M0.0 和 M0.1 |
| 定时器不分接力、同时计时 | TON_启动延时2 的 IN 接成了 M0.0 而不是 TON_启动延时1.Q | 核对第二棒的 IN 来源 |
| 触点类型用反，上电就转 | 停止按钮/热继电器误用常开触点 | 教学接法：程序中一律 --|/|--；参考 I/O 表说明 |
| 双线圈导致输出抖动 | Q0.1 在两个网络都用普通线圈 | 一个输出只允许一个线圈，其余用触点 |
| 现象与 ET 不符 | 程序修改后未重新下载 | 重新编译、下载并确认 CPU 处于 RUN |

---

## 📌 本章小结

1. "顺序启动、逆序停止"由工艺决定：启动按物流方向接力开机，停止按反方向接力关机，目的是防止堵料和设备损坏。
2. 实现套路 = **标志位 + 定时器链**：启动链由 M0.0 牵头，停止链由 M0.1 牵头，两个 TON 首尾接力各延时 3 秒。
3. 停止瞬间"该停的立即停"靠常闭触点（--|/|--）切断；"该多转 3 秒的"靠输出自锁触点托底，再由停止定时器到点断开。
4. 启动链的 IN 串入"停止进行中"常闭触点，实现"停止期间不接受启动"的互锁，这是工程思维的体现。
5. 热继电器在收尾网络中复位系统标志，同时每个电机输出回路都串有 --|/|-- 保护触点，双保险。

---

## ⚠️ 常见错误与注意事项

1. **停止按钮/热继电器触点类型搞反**：程序里写成常开触点 --| |--，结果一上电 M 区状态不对导致电机乱转或永远启动不了。教学接法牢记：停止与过载都用 --|/|-- 串联；实际工程硬件接常闭时程序改用常开，两者逻辑相反。
2. **停止时直接复位 M0.0**：按下停止就 (R) M0.0，三台电机瞬间全停，逆序停止变成"齐停"。复位必须放在 TON_停止延时2.Q 之后。
3. **漏掉电机2/3 的自锁触点**：停止时启动链定时器被 M0.1 切断，没有自锁的输出跟着掉电，逆序停止失效。凡是"靠定时器 Q 得电、停止后还要继续运行"的输出都必须自锁。
4. **启动链没有避开停止标志**：TON_启动延时1 的 IN 只接 M0.0，停止过程中电机2、电机3 还会照常启动。IN 必须串 M0.1 的常闭触点。
5. **一个定时器实例多处调用**：四个 TON 各自要用独立的背景 DB（TON_启动延时1、2，TON_停止延时1、2），实例复用会导致计时互相干扰。
6. **输出双线圈**：同一输出在多个网络使用普通线圈，只有最后一个网络生效。多条件控制同一输出时，用并联触点汇到一个线圈，或用置位/复位。
7. **停止过程中按启动导致状态错乱**：若没有 M0.1 对启动链的封锁，半停状态再启动会出现"部分电机运行、部分在停机"的混乱局面。互锁触点不能省。
8. **PT 时间写错或单位漏写**：T#3s 写成 3s、T#3，程序无法编译。按 T#数值单位 的格式书写。
9. **验证时没等定时器走完就下结论**：仿真时 3 秒看起来很短，但一定要用监控表里的 ET 数值核对时间，而不是凭感觉。
10. **下载后未置 RUN 或未勾选监视**：现象"程序没反应"多半是 CPU 在 STOP 或监控表没开监视，先查这些基本项再怀疑程序。
