# 第五章：综合实战大项目——自动化仓储物流系统

## 📖 学习目标

- 体验一个完整工业项目从需求分析、硬件设计、程序架构到编码实现的全流程；
- 掌握"入库检测 → 输送 → 分拣 → 库存统计 → 报警 → HMI 监控"这条完整业务链的程序设计方法；
- 学会用 FB/FC/DB 搭建结构化程序架构，理解每个块的分工；
- 综合运用启保停、边沿检测、IEC 定时器/计数器、比较、模拟量换算等全套课程知识点；
- 学会用 HMI 画面呈现设备状态、库存数据、趋势与报警；
- 能按完整的仿真验证方案，在 PLCSIM + WinCC 中逐项验证每一个功能。

前三章我们学的是"零件"，这一章把它们组装成一台"机器"。本项目模拟一座小型自动化仓库的入库工段：货物到库 → 传送带输送 → 分拣位自动分拣入库 → 系统统计库存 → 异常时报警 → 工人通过触摸屏监视和操作。请跟着正文一步步把项目做完——做完它，你就具备了独立开发中小型 PLC 项目的完整能力。

---

## 一、项目背景与需求分析

### 1.1 系统功能描述

某电商仓库的入库工段：货车把货物卸到入库口，操作工按下启动按钮后，传送带把货物送入库区；货物经过分拣位时，系统根据货位占用情况自动把货物推入对应货架（本项目用一个分拣气缸模拟"推入"动作）；每完成一件入库，系统自动累加库存；库存接近上限时预警，达到上限时停止入库并报警；气缸动作超时、仓库高温等异常会触发报警；一切状态都在 KTP700 触摸屏上实时可见，并可通过屏幕完成启停、出库登记、消音、复位等操作。

### 1.2 控制要求详述

1. **启动/停止**：按下启动按钮（I0.0），运行指示灯（Q0.4）亮，传送带电机（Q0.0）运行；按下停止按钮（I0.1），传送带不立即停，延时 5 秒停止（让带上的货物走完）；急停按钮（I0.2，常闭接线）随时立即停止一切输出。
2. **货物检测**：入库口光电传感器（I0.3）每检测到一件货物接通一次，用于来料确认。
3. **分拣动作**：货物到达分拣位（I0.4 接通）后，先延时 0.5 秒对位，随后分拣气缸（Q0.5）伸出，伸出到位（I0.5）后保压 1 秒，然后缩回，缩回到位（I0.6）算一次分拣完成；气缸伸出后 3 秒仍未到位，判定设备故障并报警。
4. **库存计数**：每完成一次分拣，入库数加 1；操作工在 HMI 上每按一次"出库登记"，出库数加 1；当前库存 = 入库数 − 出库数（不小于 0），显示在 HMI 上。
5. **库存预警与库满**：库存达到预警值（90）时 HMI 弹出预警提示；达到上限（100）时触发库满报警：报警灯（Q0.2）闪烁、蜂鸣器（Q0.3）鸣响、传送带禁止再启动；库存降回上限以下 10 件（回差）后报警自动解除。
6. **设备故障**：气缸超时故障触发后锁定，报警灯闪、蜂鸣器响；需在 HMI 上按"报警复位"才能解除。
7. **高温报警**：仓库温度（模拟量 IW64 换算为 0~60°C，存 MD40）超过设定值 MW20（默认 45）时高温报警提示（不锁定，温度回落后自动恢复）。
8. **报警输出**：任一报警存在 → 报警灯 Q0.2 以 1Hz 闪烁；库满/设备故障/急停存在 → 蜂鸣器 Q0.3 长鸣；HMI 上按"消音"可临时关闭蜂鸣器（报警灯不受影响）。
9. **HMI 监控与操作**：画面显示传送带/气缸/报警状态指示灯、当前库存/入库数/出库数/占用率棒图、库存趋势曲线、报警列表；提供启动/停止/出库登记/消音/报警复位/清零按钮。
10. **上电初始化**：CPU 启动时（OB100）自动清报警、初始化设定参数、清输出，库存累计数据保留。

---

## 二、硬件设计

### 2.1 设备清单

| 序号 | 设备 | 型号/规格 | 数量 | 作用 |
|---|---|---|---|---|
| 1 | PLC | CPU 1511-1 PN（集成 16DI/16DQ） | 1 | 控制核心 |
| 2 | 模拟量输入模块 | SM 531 AI 8 通道 | 1 | 仓库温度采集（地址设为 IW64） |
| 3 | 触摸屏 | KTP700 Basic PN | 1 | 人机界面 |
| 4 | 按钮 | 常开（启动/停止）、常闭（急停） | 3 | 现场操作 |
| 5 | 光电传感器 | 24V DC 三线制 | 2 | 入库口/分拣位货物检测 |
| 6 | 磁性开关 | 气缸自带 | 2 | 气缸伸出/缩回到位检测 |
| 7 | 分拣气缸 | 双作用 + 二位五通电磁阀 | 1 | 货物推入货架 |
| 8 | 电机+减速机 | 三相异步（接触器驱动） | 1 | 传送带动力 |
| 9 | 声光报警器件 | 报警灯（Q0.2）、蜂鸣器（Q0.3） | 各1 | 报警输出 |
| 10 | 温度变送器 | 0~10V 对应 0~60°C | 1 | 仓库环境温度 |

### 2.2 I/O 分配表

**数字量输入（CPU 集成 DI）**

| 地址 | 名称 | 元件 | 触点形式 | 说明 |
|---|---|---|---|---|
| I0.0 | 启动按钮 | 现场 | 常开 | 启动系统 |
| I0.1 | 停止按钮 | 现场 | 常开 | 延时停止 |
| I0.2 | 急停按钮 | 现场 | **常闭** | 未按下=1，按下=0 |
| I0.3 | 入库口传感器 | 光电 | —— | 有货=1 |
| I0.4 | 分拣位传感器 | 光电 | —— | 有货=1 |
| I0.5 | 气缸伸出到位 | 磁开关 | —— | 伸出到位=1 |
| I0.6 | 气缸缩回到位 | 磁开关 | —— | 缩回到位=1 |
| I0.7 | 备用 | —— | —— | 预留扩展 |

**数字量输出（CPU 集成 DQ）**

| 地址 | 名称 | 元件 | 说明 |
|---|---|---|---|
| Q0.0 | 传送带电机正转 | 接触器 KM1 | 输送方向 |
| Q0.1 | 传送带电机反转 | 接触器 KM2 | 预留（清理/退回模式） |
| Q0.2 | 报警灯 | 声光报警器灯组 | 1Hz 闪烁 |
| Q0.3 | 蜂鸣器 | 蜂鸣器 | 长鸣，可消音 |
| Q0.4 | 运行指示灯 | 指示灯 | 随传送带运行 |
| Q0.5 | 分拣气缸电磁阀 | 电磁阀 YV1 | =1 伸出 |
| Q0.6 | 出库口指示灯 | 指示灯 | 预留出库联运用 |

**模拟量输入**

| 地址 | 名称 | 说明 |
|---|---|---|
| IW64 | 仓库温度原始值 | 0~27648 对应 0~60°C（SM 531 地址在模块属性中设为 64） |

**位存储器与 HMI 交互区（M 区）**

| 地址 | 名称 | 说明 |
|---|---|---|
| M1.0 | 首次扫描 | 系统存储器位，仅启动第一个周期=1 |
| M1.1 | 始终接通 | 系统存储器位 |
| M1.3 | HMI出库按钮 | HMI 按下置 1、松开清 0 |
| M1.4 | HMI报警复位 | HMI 按钮脉冲 |
| M1.5 | HMI消音 | HMI 按钮自锁状态 |
| M1.6 | HMI启动按钮 | 与 I0.0 并联使用 |
| M1.7 | HMI停止按钮 | 与 I0.1 并联使用 |
| M1.8 | HMI清零按钮 | 计数清零 |
| M2.1 | 分拣完成脉冲 | FB 输出，供计数 |
| M2.2 | 气缸故障 | FB 输出 |
| M10.5 | 1Hz 时钟脉冲 | 时钟存储器字节 MB10，报警灯闪烁用 |

**全局数据块（DB）**

| 数据块 | 主要变量 | 类型 | 初值 |
|---|---|---|---|
| DB_库存数据 | 当前入库数 / 当前出库数 / 当前库存 | Int | 0 |
| DB_库存数据 | 库存上限 / 预警值 / 报警解除阈值 | Int | 100 / 90 / 90 |
| DB_库存数据 | 库存占用率 | Real | 0.0 |
| DB_报警状态 | 库满报警 / 库存预警 / 设备故障 / 高温报警 / 急停触发 | Bool | FALSE |
| DB_设定参数 | 传送带延时停止 / 对位延时 / 保压时间 / 气缸超时 | Time | T#5S / T#500MS / T#1S / T#3S |
| DB_设定参数 | 高温阈值 | Real | 45.0 |
| MW20 | 温度设定值 | Int | 45 |
| MW30 | 当前库存同步值 | Int | 0（由 FC_HMI数据 每周期同步，方便监控表/HMI 绑定） |
| MD40 | 温度工程量 | Real | 0.0（°C） |

> 设计说明：规范做法是把数据集中在 DB 里管理；同时把"当前库存"同步到 MW30、"温度工程量"同步到 MD40，既照顾课程统一的变量约定，也便于 HMI 绑定和监控表快速观察——工程上这类"镜像变量"很常见。

### 2.3 系统拓扑图

```
                  +---------------------+
                  |    24V DC 开关电源    |
                  +----------+----------+
                             | (给传感器/按钮供电)
                  +----------v----------+
                  |   CPU 1511-1 PN     |
                  |  (集成 16DI / 16DQ) |
                  +--+------------+---+-+
      PROFINET 工业以太网         |     |
   +-------------------------+   |     | 集成 DQ16
   |                         |   |     |
+--v-------------------+  集成 DI16        v
|  KTP700 Basic PN     |     |         Q0.0 传送带接触器 KM1
|  (HMI 触摸屏)         |     |         Q0.1 反转接触器 KM2(预留)
+----------------------+     |         Q0.2 报警灯 / Q0.3 蜂鸣器
                             |         Q0.4 运行指示灯
                     I0.0~I0.2         Q0.5 分拣气缸电磁阀
                     启动/停止/急停     Q0.6 出库口指示灯(预留)
                             |
                     I0.3~I0.6
                     入库口/分拣位光电、气缸磁开关
                             |
                  +----------v----------+
                  | SM 531 AI 模块      |
                  | IW64 温度变送器 0~10V|
                  +---------------------+
```

文字描述：CPU 1511-1 PN 是系统核心；三只按钮和四只传感器接入集成数字量输入；六路输出经中间继电器/接触器驱动电机、气缸阀与声光报警器件；温度变送器接入 SM 531 模拟量模块；KTP700 触摸屏通过 PROFINET 以太网与 CPU 通信（同一交换机/同一网段，如 PLC 192.168.0.1、HMI 192.168.0.2）。

---

## 三、程序架构设计

### 3.1 OB / FC / FB / DB 的分工与结构图

```
OB100 (启动OB，LAD)：上电初始化
 |   - 清全部报警位、清输出(QB0=0)、载入 DB_设定参数 默认值
 v
OB1 (主循环，LAD)：每个扫描周期按固定顺序调用
 |
 |  [1] FB_电机控制   --> 背景DB「传送带电机」：启停、延时停止、急停保护
 |  [2] FB_分拣控制   --> 背景DB「分拣控制」  ：对位-伸出-保压-缩回 步序
 |  [3] 计数网络      --> 单实例DB「CTU_入库计数」「CTU_出库计数」
 |                     SUB 计算当前库存，结果写 DB_库存数据
 |  [4] FC_报警处理   (LAD)：报警判定/锁定/解除、报警灯与蜂鸣器输出
 |  [5] FC_HMI数据    (SCL)：库存钳位、占用率、温度换算、MW30/MD40 同步
 |
 v
全局DB：DB_库存数据、DB_报警状态、DB_设定参数
HMI(KTP700) <--PROFINET--> CPU：读写 M 区按钮 + DB 数据
```

### 3.2 各功能模块说明

| 块名 | 类型 | 职责 | 关键变量/资源 |
|---|---|---|---|
| OB1 | 组织块 | 主循环，按顺序调度全部模块 | —— |
| OB100 | 组织块 | 上电初始化：清报警、清输出、载默认参数 | M1.0 首次扫描 |
| FB_电机控制 | FB | 传送带启保停、延时 5s 停止、急停立即停、库满禁止启动 | 静态：停止延时标志、TON_延时停止（多重实例型 IEC_TIMER） |
| FB_分拣控制 | FB | 分拣四步时序（对位/伸出/保压/缩回）、气缸超时故障 | 静态：步1~步4 标志、TON_对位/TON_保压/TON_气缸超时 |
| CTU_入库计数 | CTU 单实例 DB | 每次分拣完成 +1 | CU=分拣完成脉冲，CV→当前入库数 |
| CTU_出库计数 | CTU 单实例 DB | 每次 HMI 出库登记 +1 | CU=M1.3 边沿，CV→当前出库数 |
| FC_报警处理 | FC | 五类报警的判定/锁定/解除，驱动 Q0.2/Q0.3 | 读 DB_库存数据、DB_报警状态 |
| FC_HMI数据 | FC(SCL) | 库存钳位与占用率计算、温度换算、MW30/MD40 同步 | 写 DB_库存数据、MW30、MD40 |

架构要点：**有记忆的逻辑放 FB**（步序标志、定时器实例存背景 DB），**无记忆的判定放 FC**（报警、数据整理），**共享数据进全局 DB**（库存、报警、设定值），**定时调用顺序固定**（先控制、再计数、再报警、最后整理数据）。OB100 负责给整个系统一个"干净的起点"。

---

## 四、核心功能实现

### 4.1 传送带控制（FB_电机控制）

**接口定义**

| 形参 | 区段 | 类型 | 说明 |
|---|---|---|---|
| 启动 | Input | Bool | I0.0 或 M1.6（OB1 里并联） |
| 停止 | Input | Bool | I0.1 或 M1.7 |
| 急停 | Input | Bool | I0.2（常闭接线：正常=1） |
| 禁止启动 | Input | Bool | 库满报警 OR 设备故障 |
| 运行 | Output | Bool | → Q0.0 |
| 停止延时标志 | Static | Bool | —— |
| TON_延时停止 | Static | IEC_TIMER | 多重实例 |
| 停止延时时间 | Static | Time | T#5S |

**梯形图程序**

```
网络1：急停立即复位（急停常闭接线，按下=0，常闭触点导通）
      #急停                                #运行
  ----|/|----------------------------------(R)----
      (同支路并列) (R) #停止延时标志

网络2：启动（急停正常且无禁止条件才允许）
      #启动        #急停      #禁止启动(常闭)      #运行
  ----| |-----------| |----------|/|--------------(S)----

网络3：停止/库满 → 请求延时停止
      #停止                      #运行         #停止延时标志
  ----| |------------+-----------| |-------------(S)----
      #禁止启动      |
  ----| |------------+

网络4：延时5秒后真正停止（让货物走完）
      #停止延时标志     TON_延时停止
  ----| |-------------(TON)----------
                      PT := #停止延时时间  Q──┬(R) #运行
                                             └(R) #停止延时标志

网络5：输出
      #运行                                #运行(输出)
  ----| |----------------------------------( )----
```

**逻辑分析**：急停是最高优先级，网络1 直接复位一切；启动必须"急停正常 + 无禁止条件"；按停止不立即断输出，而是置位延时标志，5 秒后（TON 计满）才真正复位运行——这就是"走完最后一件货"的柔性停止。OB1 中的调用（HMI 按钮与现场按钮并联）：

```
网络1：调用 FB_电机控制
      I0.0 ──启动 ────┐
      I0.1 ──停止 ────┤  FB_电机控制     (背景DB: 传送带电机)
      I0.2 ──急停 ────┤
      报警或标志 ──────┤  禁止启动 := DB_报警状态.库满报警
      Q0.0 ──运行 ←───┘              OR DB_报警状态.设备故障
```

### 4.2 货物检测与分拣（FB_分拣控制）

**时序分析（先画时序，再写程序）**

```
信号        时间轴 -->
I0.4分拣位  ────┐
                └──── 对位0.5s ────┐
Q0.5电磁阀                       ┌────── 伸出 ──────┐
                                 │  (到位I0.5=1)     │保压1s
I0.5伸到位                        └────────┐          │
                                          └──────────┘ → 缩回
I0.6缩到位                                      ┌──────┐
                                                        └→ 分拣完成脉冲
故障：伸出指令后3s内I0.5一直=0 → 气缸故障
```

**接口定义**：输入 允许分拣（=传送带运行）、分拣位传感器、伸出到位、缩回到位、故障复位（M1.4）；输出 气缸电磁阀（→Q0.5）、分拣完成（→M2.1）、气缸故障（→M2.2）；静态 步1_对位~步4_缩回（步序标志）、TON_对位（T#500MS）、TON_保压（T#1S）、TON_气缸超时（T#3S）、各边沿存储位。

**梯形图程序**

```
网络1：货物到分拣位，边沿触发进入对位步
      #允许分拣   #分拣位传感器            #步1_对位
  ----| |--------|P|----------------------(S)----
             (边沿存储位: #边沿分拣位, Static)

网络2：对位延时0.5s → 转入伸出步
      #步1_对位      TON_对位
  ----| |----------(TON)----------
                   PT := T#500MS   Q──┬(S) #步2_伸出
                                       └(R) #步1_对位

网络3：气缸伸出输出
      #步2_伸出                              #气缸电磁阀
  ----| |------------------------------------( )----

网络4：伸出到位 → 转入保压步
      #步2_伸出      #伸出到位
  ----| |-----------| |------------------┬(S) #步3_保压
                                         └(R) #步2_伸出

网络5：气缸超时监视（伸出指令持续3s未到位=故障）
      #步2_伸出      TON_气缸超时
  ----| |----------(TON)----------
                   PT := T#3S     Q──┬(S) #气缸故障
                                       └(R) #步2_伸出

网络6：保压1s → 转入缩回步
      #步3_保压      TON_保压
  ----| |----------(TON)----------
                   PT := T#1S     Q──┬(S) #步4_缩回
                                       └(R) #步3_保压

网络7：缩回到位 → 输出分拣完成脉冲，回到空闲
      #步4_缩回      #缩回到位
  ----| |-----------| |------------------┬( ) #分拣完成
                                         └(R) #步4_缩回

网络8：HMI报警复位兼作故障复位
      #故障复位                              #气缸故障
  ----| |------------------------------------(R)----
```

**设计要点**：

- **边沿触发（网络1 的 P 触点）**：货物在分拣位会停留几秒，若不用边沿，步序会被反复触发；"到达瞬间"只发生一次，正好作为启动信号。
- **S/R 步进法**：每一步一个静态标志，"转下一步 + 复位当前步"成对出现，时序清晰、不会两步并存；这是顺序控制最朴素也最可靠的写法。
- **单周期脉冲**：网络7 用线圈输出"分拣完成"，条件在下一周期自动消失，天然形成宽度一个扫描周期的脉冲，供 OB1 里的 CTU 计数（FB 在 OB1 中先于计数网络被调用，脉冲恰好"送得到"）。
- **超时保护（网络5）**：TON_气缸超时以"伸出指令存在"为条件计时，货物一旦到位步2 复位、计时自动清零；3 秒未到位即判故障并中断步序——没有它，气缸卡死会让整条线"静悄悄地瘫痪"。

### 4.3 库存计数与统计（OB1 计数网络 + FC_HMI数据）

**计数网络（OB1，LAD）**

```
网络2：调用 FB_分拣控制（输出 → M2.1分拣完成脉冲、M2.2气缸故障、Q0.5电磁阀）
      （调用框同前述接口连线，略）

网络3：入库计数（每完成一次分拣 +1）
      M2.1分拣完成      CTU_入库计数
  ----|P|------------(CTU)------
      M1.8清零 ──R      PV := 30000
      (边沿存储位M2.0)   CV ──( ) 写入 DB_库存数据.当前入库数

网络4：出库计数（HMI出库按钮每按一次 +1）
      M1.3出库按钮      CTU_出库计数
  ----|P|------------(CTU)------
      M1.8清零 ──R      PV := 30000
      (边沿存储位M2.3)   CV ──( ) 写入 DB_库存数据.当前出库数

网络5：当前库存 = 入库 - 出库
      DB_库存数据.当前入库数 ──IN1 ┌─────────┐
      DB_库存数据.当前出库数 ──IN2─┤   SUB   ├── OUT1 ── DB_库存数据.当前库存
                                  └──(Int)──┘
```

**数据整理（FC_HMI数据，SCL）**

```scl
// FC_HMI数据：每周期执行，负责所有"给人看"的数据
// 1) 当前库存钳位：不允许出现负库存
"DB_库存数据".当前库存 := "DB_库存数据".当前入库数 - "DB_库存数据".当前出库数;
IF "DB_库存数据".当前库存 < 0 THEN
    "DB_库存数据".当前库存 := 0;
END_IF;

// 2) 库存占用率(%)，防除零
IF "DB_库存数据".库存上限 > 0 THEN
    "DB_库存数据".库存占用率 :=
        INT_TO_REAL("DB_库存数据".当前库存)
        / INT_TO_REAL("DB_库存数据".库存上限) * 100.0;
ELSE
    "DB_库存数据".库存占用率 := 0.0;
END_IF;

// 3) 仓库温度换算：IW64 原始值(0~27648) → 0.0~60.0 °C
"MD40_温度工程量" := INT_TO_REAL("仓库温度原始值") / 27648.0 * 60.0;

// 4) 同步课程约定的镜像变量
"MW30_当前库存" := "DB_库存数据".当前库存;   // Int，监控表/HMI 直接用
// 高温判断在 FC_报警处理 中做：MD40 > INT_TO_REAL(MW20)
```

**设计要点**：计数用 IEC 计数器（单实例背景 DB）最省心；"入库 − 出库"的口径统一在 FC_HMI数据 里计算，别的块只管加减计数，避免多处计算口径不一致；INT_TO_REAL 的显式转换让类型一眼可见——这些都是编译通过之后少踩坑的经验。

### 4.4 报警系统（FC_报警处理）

**报警条件与处理方式总表**

| 报警 | 触发条件 | 处理方式 | 附加动作 |
|---|---|---|---|
| 库满报警 | 当前库存 >= 库存上限(100) | 置位锁定，库存 <= 上限-回差(10) 时自动复位 | 禁止传送带启动、HMI 弹窗 |
| 库存预警 | 预警值(90) <= 当前库存 < 上限 | 条件输出（不锁定） | HMI 提示 |
| 设备故障 | 气缸故障（M2.2，来自 FB） | 置位锁定，需 HMI"报警复位"解除 | 禁止传送带启动 |
| 高温报警 | MD40 > INT_TO_REAL(MW20) | 条件输出（不锁定） | HMI 提示 |
| 急停触发 | I0.2 断开（按下） | 置位锁定，需 HMI"报警复位"解除 | 蜂鸣器长鸣 |

**梯形图程序（FC_报警处理）**

```
网络1：库满锁定
      DB_库存数据.当前库存   DB_库存数据.库存上限     DB_报警状态.库满报警
  ----|  >=  |-------------|   |------------------------(S)----
      (比较触点: 当前库存>=库存上限)

网络2：库满解除（带10件回差，避免临界值反复报警）
      DB_库存数据.当前库存   DB_库存数据.报警解除阈值   DB_报警状态.库满报警
  ----|  <=  |-------------|   |--------------------------(R)----

网络3：库存预警（条件输出）
      DB_库存数据.当前库存(>=预警值)   当前库存(<库存上限)   DB_报警状态.库存预警
  ----|  >=  |--------------------|  <  |------------------( )----

网络4：设备故障锁定与解除
      M2.2气缸故障                          DB_报警状态.设备故障
  ----| |------------------------------------(S)----
      M1.4报警复位                          DB_报警状态.设备故障
  ----| |------------------------------------(R)----

网络5：急停锁定与解除
      I0.2(常闭触点: 按下=0时导通)           DB_报警状态.急停触发
  ----|/|------------------------------------(S)----
      M1.4报警复位                          DB_报警状态.急停触发
  ----| |------------------------------------(R)----

网络6：高温报警（条件输出）
      温度MD40        温度设定MW20           DB_报警状态.高温报警
  ----| > INT_TO_REAL(MW20) |-------------------------------( )----

网络7：报警灯1Hz闪烁
      库满报警
  ----+--| |------+----1Hz时钟M10.5--| |-------( )---- 报警灯Q0.2
      |设备故障   |
      +--| |------+
      |高温报警   |
      +--| |------+

网络8：蜂鸣器（可消音）
      库满报警
  ----+--| |------+----HMI消音M1.5(常闭)--|/|----( )---- 蜂鸣器Q0.3
      |设备故障   |
      +--| |------+
      |急停触发   |
      +--| |------+

网络9：运行指示灯
      传送带Q0.0                             运行指示灯Q0.4
  ----| |------------------------------------( )----
```

**关于 HMI 报警与 Program_Alarm**：本项目采用**离散量报警**方案——在 HMI 设备的"报警 → 离散量报警"中为 DB_报警状态 的各位分别建一条报警（触发变量选对应位、触发模式"上升沿"、编号 1~5、填写报警文本），再在画面上放一个"报警视图"即可显示/记录。S7-1500 还提供 Program_Alarm 指令可在程序中动态生成带时间戳和附加数据的程序报警，功能更强，但精简面板（KTP700 Basic）对程序报警支持有限，初学阶段掌握离散量报警即可，Program_Alarm 留作扩展阅读。

---

## 五、HMI 画面设计

### 5.1 主画面布局

```
+--------------------------------------------------------------+
|  自动化仓储物流系统            2026-11-02  10:35:00           |
+---------------------------+----------------------------------+
|  设备状态                  |  库存统计                          |
|  [o] 系统运行    (圆/绿)   |  当前库存:  [ 87     ] (IO域)     |
|  [o] 传送带运行  (圆/绿)   |  入库累计:  [ 120    ] (IO域)     |
|  [o] 气缸伸出    (圆/灰)   |  出库累计:  [ 33     ] (IO域)     |
|  [o] 库满报警    (圆/红)   |                                   |
|  [o] 设备故障    (圆/红)   |  库存占用率 (棒图)                 |
|  [o] 仓库高温    (圆/黄)   |  [############......]  87%       |
|                           |  仓库温度:  32.5 °C (IO域)        |
+---------------------------+----------------------------------+
|  [启动] [停止] [出库登记] [消音] [报警复位] [计数清零]          |
+--------------------------------------------------------------+
|  库存变化趋势                                                  |
|  100|                              ___---                     |
|   50|          ___------~~~---~~~                             |
|    0|__~~~------------------------------------------------    |
+--------------------------------------------------------------+
|  报警视图（当前报警列表：时间 / 文本 / 状态）                     |
+--------------------------------------------------------------+
```

### 5.2 画面元素清单

| 元素 | 类型 | 连接变量 | 功能 |
|---|---|---|---|
| 运行/传送带/气缸指示 | 图形列表或圆+颜色动画 | Q0.4 / Q0.0 / Q0.5 | 状态可视化（1=绿，0=灰） |
| 库满/故障/高温指示 | 圆+颜色动画 | DB_报警状态 对应位 | 报警可视化（1=红/黄闪烁） |
| 库存/入库/出库显示 | IO 域（输出域） | MW30 / DB_库存数据.当前入库数 / 当前出库数 | 三位整数显示 |
| 库存占用率 | 棒图 | DB_库存数据.库存占用率（Real） | 0~100% 直观显示 |
| 仓库温度 | IO 域（格式 99.9） | MD40 | 一位小数显示 |
| 启动/停止按钮 | 按钮（按下置位/释放复位） | M1.6 / M1.7 | 与现场按钮并联 |
| 出库登记 | 按钮（按下置位/释放复位） | M1.3 | 每按一次出库 +1 |
| 消音 | 按钮（切换/自锁） | M1.5 | 抑制蜂鸣器 |
| 报警复位 | 按钮（按下置位/释放复位） | M1.4 | 解除锁定类报警 |
| 计数清零 | 按钮（按下置位/释放复位） | M1.8 | 入库/出库计数清零 |
| 趋势视图 | 趋势视图 | MW30（当前库存） | 库存随时间曲线 |
| 报警视图 | 报警视图 | （离散量报警） | 报警列表与历史 |

### 5.3 数据记录与趋势视图

- **趋势视图（本项目采用）**：在画面上放一个"趋势视图"，新建趋势并绑定变量 MW30（当前库存），采样模式选"循环"、采样周期 1s、显示范围 0~100。运行时曲线向左滚动，能直观看到每次出库登记造成的"下台阶"和连续入库的"爬坡"。注意：KTP700 精简面板支持**实时趋势**，但**不支持历史数据记录/归档**（数据记录 DataLog 是精智面板 Comfort 的功能）——学习阶段看实时趋势完全够用。
- **离散量报警组态步骤**：① HMI_1 → 报警 → 离散量报警，逐条新建（触发变量：DB_报警状态.库满报警 等；触发模式：上升沿；编号 1~5；报警文本如"仓库已满，禁止入库"）；② 画面放入"报警视图"并选"报警缓冲区"；③ 编译下载后，仿真中把库存写到 100，报警视图应立即出现条目。
- **布局原则**：状态在上、数据在中、操作在下、报警独立成区；按钮之间留足间距；红色只用于报警——操作工 3 秒内要在画面上找到他该看的东西。

---

## 🛠️ 动手实操：从零搭建本项目（详细步骤）

> 本节把前面的"纸面设计"一步步变成 TIA Portal 里能跑的项目：新建项目 → 组态硬件 → 建变量 → 建 DB/FB/FC → OB1 调用 → 编译下载 → 监控表模拟 → HMI 画面。所有块名、变量名、地址、参数均与本章正文完全一致，请按阶段和步骤顺序操作，全部完成后再进入下一节验证。

### 阶段一：新建项目与硬件组态

**步骤 1：新建项目**

1. 双击打开 TIA Portal → 启动页选"创建新项目"；
2. 项目名称填 第五章_自动化仓储，路径自选 → 点"创建"；
3. 进入 Portal 视图后点左上角"项目视图"，后续所有操作都在项目视图完成。

**步骤 2：添加 CPU**

1. 项目树双击"添加新设备"→ 左侧选"控制器"；
2. 展开 SIMATIC S7-1500 → CPU 1511-1 PN，任选一个固件版本 → 点"添加"；
3. 设备名保持默认 PLC_1。设备组态视图中自动出现机架（Rail0）和插在槽上的 CPU。

**步骤 3：设置 PROFINET 地址**

1. 单击机架上的 CPU → 下方"属性"→ PROFINET 接口 → 以太网地址；
2. IP 地址改为 192.168.0.1（HMI 侧稍后设 192.168.0.2，同一网段，对应 2.3 拓扑图）。

**步骤 4：启用系统存储器与时钟存储器（本项目必须做）**

1. 仍在 CPU 属性 → "系统和时钟存储器"页；
2. 勾选"启用系统存储器字节"（默认 MB1）→ 得到 M1.0 首次扫描、M1.1 始终接通；
3. 勾选"启用时钟存储器字节"，并把字节号设为 10（MB10）→ M10.5 即 1Hz 时钟脉冲，供报警灯闪烁（正文 4.4 网络7）。

**步骤 5：添加 SM 531 模拟量模块并检查 DI/DQ**

1. 右侧"硬件目录"→ 模拟量输入 → SM 531 AI 8 通道 → 拖到 CPU 右侧槽位；
2. 选中该模块 → 属性 → 地址：确认起始地址为 64，即正文的 IW64（若自动分配不是 64，手动改为 64）；
3. 检查 DI/DQ：本项目 8 路 DI、7 路 DO 全部使用 CPU 集成的 16DI/16DQ（I0.0~I0.7、Q0.0~Q0.7），不需要再添加 DI/DQ 模块。仿真环境下模块参数可全部按默认，唯一要紧的是：SM 531 起始地址、系统/时钟存储器设置必须与 2.2 I/O 分配表一致——地址对上，变量才对得上。

### 阶段二：创建 PLC 变量

**步骤 6：在默认变量表录入全部 I/O 与 M 区变量**

1. 项目树 PLC_1 → "PLC 变量" → 双击"默认变量表"；
2. 按下表逐行录入（名称输完回车自动换行；地址列直接输绝对地址；数据类型可下拉选择）：

**数字量输入/输出与模拟量**

| 名称 | 数据类型 | 地址 | 注释 |
|---|---|---|---|
| 启动按钮 | Bool | I0.0 | 常开，启动系统 |
| 停止按钮 | Bool | I0.1 | 常开，延时停止 |
| 急停按钮 | Bool | I0.2 | 常闭接线：未按下=1，按下=0 |
| 入库口传感器 | Bool | I0.3 | 有货=1 |
| 分拣位传感器 | Bool | I0.4 | 有货=1 |
| 气缸伸出到位 | Bool | I0.5 | 伸出到位=1 |
| 气缸缩回到位 | Bool | I0.6 | 缩回到位=1 |
| 传送带电机正转 | Bool | Q0.0 | 接触器 KM1 |
| 传送带电机反转 | Bool | Q0.1 | 预留 |
| 报警灯 | Bool | Q0.2 | 1Hz 闪烁 |
| 蜂鸣器 | Bool | Q0.3 | 长鸣，可消音 |
| 运行指示灯 | Bool | Q0.4 | 随传送带运行 |
| 分拣气缸电磁阀 | Bool | Q0.5 | =1 伸出 |
| 出库口指示灯 | Bool | Q0.6 | 预留 |
| 仓库温度原始值 | Int | IW64 | 0~27648 对应 0~60°C |

**M 区（系统位、HMI 交互区与边沿存储）**

| 名称 | 数据类型 | 地址 | 注释 |
|---|---|---|---|
| 首次扫描 | Bool | M1.0 | 系统存储器位，仅第一个周期=1 |
| 始终接通 | Bool | M1.1 | 系统存储器位 |
| HMI出库按钮 | Bool | M1.3 | HMI 按下置 1、松开清 0 |
| HMI报警复位 | Bool | M1.4 | HMI 按钮脉冲 |
| HMI消音 | Bool | M1.5 | HMI 按钮自锁状态 |
| HMI启动按钮 | Bool | M1.6 | 与 I0.0 并联使用 |
| HMI停止按钮 | Bool | M1.7 | 与 I0.1 并联使用 |
| HMI清零按钮 | Bool | M1.8 | 计数清零 |
| 分拣完成脉冲 | Bool | M2.1 | FB 输出，供计数 |
| 气缸故障 | Bool | M2.2 | FB 输出 |
| 入库计数边沿存储 | Bool | M2.0 | OB1 中对 M2.1 做 P 边沿检测的存储位 |
| 出库计数边沿存储 | Bool | M2.3 | OB1 中对 M1.3 做 P 边沿检测的存储位 |
| 1Hz时钟脉冲 | Bool | M10.5 | 时钟存储器字节 MB10 |
| 温度设定值 | Int | MW20 | 默认 45 |
| 当前库存 | Int | MW30 | 镜像变量，FC_HMI数据 每周期同步 |
| 温度工程量 | Real | MD40 | 镜像变量，°C |

3. 保存（Ctrl+S）。名称列出现红色波浪线 = 符号未定义或重名，先消灭全部红线再继续。

### 阶段三：创建数据块与程序块（本项目核心）

按 3.1 架构图自底向上建：先建 3 个全局 DB，再建 2 个 FB、2 个 FC，最后回到 Main[OB1] 完成调用与计数网络。

**步骤 7：创建三个全局数据块**

1. 项目树 PLC_1 → 程序块 → 右键 → "添加新块"→ 选"数据块"，名称 DB_库存数据，类型"全局 DB"（S7-1500 默认仅符号访问，保持默认）→ 确定；
2. 双击打开 DB_库存数据，逐行录入：

| 名称 | 数据类型 | 初始值 | 说明 |
|---|---|---|---|
| 当前入库数 | Int | 0 | CTU_入库计数 结果 |
| 当前出库数 | Int | 0 | CTU_出库计数 结果 |
| 当前库存 | Int | 0 | 入库 − 出库，不小于 0 |
| 库存上限 | Int | 100 | 达到即库满报警 |
| 预警值 | Int | 90 | 达到即 HMI 预警 |
| 报警解除阈值 | Int | 90 | 上限 − 回差 10 |
| 库存占用率 | Real | 0.0 | 棒图数据，% |

3. 同法创建 DB_报警状态：库满报警 / 库存预警 / 设备故障 / 高温报警 / 急停触发，全部 Bool、初始值 FALSE；
4. 同法创建 DB_设定参数：

| 名称 | 数据类型 | 初始值 |
|---|---|---|
| 传送带延时停止 | Time | T#5S |
| 对位延时 | Time | T#500MS |
| 保压时间 | Time | T#1S |
| 气缸超时 | Time | T#3S |
| 高温阈值 | Real | 45.0 |

**步骤 8：创建并编写 FB_电机控制**

1. 右键程序块 → "添加新块"→ "函数块"，名称 FB_电机控制，语言 LAD → 确定；
2. 在块接口中按区段填写（区段标题右键 → "添加行"），接口与正文 4.1 完全一致：

| 形参 | 区段 | 数据类型 | 说明 |
|---|---|---|---|
| 启动 | Input | Bool | I0.0 或 M1.6（OB1 里并联） |
| 停止 | Input | Bool | I0.1 或 M1.7 |
| 急停 | Input | Bool | I0.2（常闭接线：正常=1） |
| 禁止启动 | Input | Bool | 库满报警 OR 设备故障 |
| 运行 | Output | Bool | → Q0.0 |
| 停止延时标志 | Static | Bool | —— |
| TON_延时停止 | Static | IEC_TIMER | 多重实例（关键） |
| 停止延时时间 | Static | Time | 初始值 T#5S |

3. 块内梯形图按正文 4.1 的 5 个网络编写，落位要点：
   - 网络1：#急停 的常闭触点驱动 (R) #运行，并列支路 (R) #停止延时标志——急停最高优先级；
   - 网络2：#启动 常开 串 #急停 常开 串 #禁止启动 常闭 → (S) #运行；
   - 网络3：#停止 与 #禁止启动 并联，串 #运行 常开 → (S) #停止延时标志；
   - 网络4：#停止延时标志 常开 → 从"指令 → 基本指令 → 定时器操作"拖入 TON → "调用选项"对话框选"多重实例"并指向 Static 中的 TON_延时停止 → PT 接 #停止延时时间 → Q 同时驱动 (R) #运行 和 (R) #停止延时标志；
   - 网络5：#运行 常开触点 → 线圈 #运行（块输出，如编译提示双线圈可省略本网络，Output 已由前面网络的 S/R 直接驱动）。

**步骤 9：创建并编写 FB_分拣控制**

1. 右键 → "添加新块"→ "函数块"，名称 FB_分拣控制，语言 LAD → 确定；
2. 接口定义（与正文 4.2 一致）：

| 形参 | 区段 | 数据类型 | 说明 |
|---|---|---|---|
| 允许分拣 | Input | Bool | =传送带运行 |
| 分拣位传感器 | Input | Bool | I0.4 |
| 伸出到位 | Input | Bool | I0.5 |
| 缩回到位 | Input | Bool | I0.6 |
| 故障复位 | Input | Bool | M1.4 |
| 气缸电磁阀 | Output | Bool | → Q0.5 |
| 分拣完成 | Output | Bool | → M2.1，单周期脉冲 |
| 气缸故障 | Output | Bool | → M2.2 |
| 步1_对位 / 步2_伸出 / 步3_保压 / 步4_缩回 | Static | Bool | S/R 步进标志，4 个独立变量 |
| 边沿分拣位 | Static | Bool | 网络1 P 触点的边沿存储位 |
| TON_对位 | Static | IEC_TIMER | PT=T#500MS |
| TON_保压 | Static | IEC_TIMER | PT=T#1S |
| TON_气缸超时 | Static | IEC_TIMER | PT=T#3S |

3. 块内 8 个网络按正文 4.2 编写，落位要点：
   - 网络1：#允许分拣 常开 串 #分拣位传感器 的 P 触点（"指令 → 位逻辑运算 → 扫描操作数的信号上升沿"，边沿存储位填 Static 的 #边沿分拣位）→ (S) #步1_对位；
   - 网络2 / 网络5 / 网络6：分别拖入 TON（多重实例指向 TON_对位 / TON_气缸超时 / TON_保压），PT 可直接填常数 T#500MS / T#3S / T#1S（与正文一致），也可接 DB_设定参数 的 对位延时 / 气缸超时 / 保压时间；
   - 每一步都是"转下一步 (S) + 复位当前步 (R)"成对出现（对应正文 4.2 网络2/4/5/6/7）；
   - 网络7：#步4_缩回 串 #缩回到位 → ( ) #分拣完成，并列 (R) #步4_缩回；
   - 网络8：#故障复位 → (R) #气缸故障。

**步骤 10：创建 FC_报警处理（LAD）**

1. 右键 → "添加新块"→ "函数"，名称 FC_报警处理，语言 LAD → 确定（FC 无静态存储，不需要背景 DB）；
2. 本项目的 FC 直接读写全局 DB、M 区与 Q 输出，不定义形参（分工见正文 3.2）；9 个网络按正文 4.4 编写：
   - 网络1/2：比较触点（"指令 → 比较器"，类型选 Int）——当前库存 >= 库存上限 → (S) 库满报警；当前库存 <= 报警解除阈值 → (R) 库满报警（10 件回差）；
   - 网络3：当前库存 >= 预警值 串 当前库存 < 库存上限 → ( ) 库存预警；
   - 网络4：M2.2 → (S) 设备故障，M1.4 → (R) 设备故障；
   - 网络5：I0.2 常闭触点（=按下）→ (S) 急停触发，M1.4 → (R) 急停触发；
   - 网络6：MD40 > INT_TO_REAL(MW20) → ( ) 高温报警（用 CONV 把 MW20 转成 Real 再接比较器）；
   - 网络7：库满报警 / 设备故障 / 高温报警 三路并联 → 串 M10.5（1Hz）→ ( ) Q0.2；
   - 网络8：库满报警 / 设备故障 / 急停触发 三路并联 → 串 M1.5 常闭 → ( ) Q0.3；
   - 网络9：Q0.0 → ( ) Q0.4。

**步骤 11：创建 FC_HMI数据（SCL）**

1. 右键 → "添加新块"→ "函数"，名称 FC_HMI数据，语言选 SCL → 确定；
2. 打开块，把正文 4.3 的 SCL 代码逐段录入：库存钳位 → 占用率计算（防除零）→ 温度换算（IW64/27648.0*60.0）→ 同步镜像变量。访问 DB 变量用 "DB_库存数据".当前库存 这种"引号+点号"写法；代码中的 "MD40_温度工程量" / "MW30_当前库存" 即变量表中的 温度工程量(MD40) / 当前库存(MW30)，两处名称统一即可编译通过。

**步骤 12：在 Main[OB1] 中完成调用与计数网络**

双击 Main [OB1]，按 3.1 架构的固定顺序建 7 个网络（顺序不能乱："分拣完成"是单周期脉冲，计数网络必须跟在 FB 调用之后；FC_HMI数据 放最后同步镜像变量）：

1. 网络1 调用 FB_电机控制：从项目树把 FB_电机控制 拖入网络 → 弹出"调用选项"对话框 → 选"单实例背景 DB"，名称填 传送带电机 → 确定。随后接线：启动 ← I0.0 常开（上方并一条 M1.6 常开）；停止 ← I0.1 常开（并联 M1.7 常开）；急停 ← I0.2；禁止启动 ← DB_报警状态.库满报警 常开（并联 DB_报警状态.设备故障 常开）；运行 → Q0.0；
2. 网络2 调用 FB_分拣控制：同法拖入 → 单实例背景 DB 分拣控制。允许分拣 ← Q0.0；分拣位传感器 ← I0.4；伸出到位 ← I0.5；缩回到位 ← I0.6；故障复位 ← M1.4；气缸电磁阀 → Q0.5；分拣完成 → M2.1；气缸故障 → M2.2；
3. 网络3 入库计数：M2.1 常开 → P 触点（边沿存储位 M2.0）→ 从"指令 → 计数器操作"拖入 CTU → "调用选项"选"单实例 DB"，名称 CTU_入库计数；CU ← 该 P 触点，R ← M1.8，PV 填常数 30000，CV 经 MOVE 写入 DB_库存数据.当前入库数；
4. 网络4 出库计数：M1.3 常开 → P 触点（边沿存储位 M2.3）→ CTU（单实例 DB CTU_出库计数），R ← M1.8，PV=30000，CV → DB_库存数据.当前出库数；
5. 网络5 库存计算：从"指令 → 数学函数"拖入 SUB（Int）——IN1 ← DB_库存数据.当前入库数，IN2 ← DB_库存数据.当前出库数，OUT → DB_库存数据.当前库存；
6. 网络6 调用 FC_报警处理：直接拖入即可（无背景 DB、无引脚）；
7. 网络7 调用 FC_HMI数据：同上。

**步骤 13：添加 OB100 启动初始化**

1. 右键程序块 → "添加新块"→ "组织块(OB)"→ 类型选 Startup（启动），编号 100，语言 LAD → 确定；
2. 按架构图写入初始化逻辑（每个网络都用 M1.0 首次扫描的常开触点作条件）：
   - 网络1：MOVE——IN=0，OUT=QB0（清全部输出）；
   - 网络2：五条 (R) 线圈，分别复位 DB_报警状态 的 库满报警 / 库存预警 / 设备故障 / 高温报警 / 急停触发；
   - 网络3：MOVE 载入 DB_设定参数 默认值（T#5S / T#500MS / T#1S / T#3S / 45.0 逐个 MOVE）；
3. 注意：不要复位 DB_库存数据 的入库/出库累计（正文 2.2 要求库存累计数据保留）。

### 阶段四：编译、下载与在线监视

**步骤 14：编译**

1. 项目树选中 PLC_1 → 工具栏"下载到设备"旁下拉 → "软件（全部编译）"，再执行一次"硬件（全部编译）"；
2. 结果必须 0 错误（0 警告最好）。常见报错：引脚悬空显示 ???、变量名不一致（红色波浪线）、TON 实例没选多重实例、DB 变量名与代码不一致。

**步骤 15：启动仿真并下载**

1. 选中 PLC_1 → 工具栏点"启动仿真"→ S7-PLCSIM 打开，选 CPU 1511-1 PN；
2. 在"扩展的下载到设备"对话框：接口类型选 PN/IE → PG/PC 接口选 PLCSIM 项 → "开始搜索" → 选中 192.168.0.1 的 CPU → "下载"；
3. 弹窗确认后开始下载，完成后在弹窗选"启动"，CPU 面板转为 RUN。

**步骤 16：转在线监视**

1. 工具栏点"转至在线"（在线图标点亮，状态显示已连接）；
2. 确认 OB100 已执行：DB_报警状态 各位为 FALSE、QB0 输出全 0；
3. 双击 Main[OB1] → 工具栏"启用/禁用监视"→ 逐网络看能流（绿色=导通）；
4. 同样方式打开 FB_电机控制 / FB_分拣控制 监视块内逻辑；打开背景 DB（传送带电机 / 分拣控制）点"监视"，可观察步标志与 TON 的 ET 计时；
5. 打开 DB_库存数据 / DB_报警状态 点"监视"，观察计数与报警位变化。

### 阶段五：监控表模拟运行

**步骤 17：建立监控表**

1. 项目树 PLC_1 → "监控与强制表"→ 右键"添加监控表"→ 命名 仿真监控表；
2. 按 6.1 仿真变量清单逐行添加（可直接从默认变量表把符号拖进监控表）：I0.0~I0.6、Q0.0/Q0.2/Q0.3/Q0.4/Q0.5、M1.3/M1.4/M1.5/M2.1、MW30、IW64、MD40；
3. 双击打开监控表 → 点"监视"图标开始观察。

**步骤 18：用"修改值 + 闪电图标"模拟传感器**

1. 在某行的"修改值"列输入 TRUE / FALSE（Bool 也可用 0/1；IW64 输十进制数）；
2. 选中该行 → 点工具栏"立即修改"（闪电图标）→ 值立即写入仿真 CPU 的输入区，等同真实传感器动作；
3. 传感器是"瞬时经过"的，模拟脉冲就"写 TRUE → 看输出 → 写 FALSE"，分两次点闪电即可。

**步骤 19：模拟一件货物的完整入库（对应 6.3 步骤 1~7）**

| 顺序 | 监控表操作 | 应看到的现象 |
|---|---|---|
| 1 | I0.2 写 TRUE 并全程保持 | 急停触发不置位 |
| 2 | I0.0 写 TRUE → 写回 FALSE | Q0.0、Q0.4 变 TRUE 并自锁 |
| 3 | I0.3 写 TRUE → 写回 FALSE | 无分拣动作（分拣只看 I0.4） |
| 4 | I0.4 写 TRUE，等 0.5 秒 | Q0.5 自动变 TRUE（对位→伸出） |
| 5 | I0.4 写回 FALSE；Q0.5=1 后把 I0.5 写 TRUE，等 1 秒 | Q0.5 自动变 FALSE（保压→缩回） |
| 6 | I0.5 写回 FALSE；I0.6 写 TRUE | M2.1 闪一下（单周期脉冲），MW30 +1 |
| 7 | I0.6 写回 FALSE | 步序全部复位，回到空闲 |

之后按 6.3 表步骤 8~19 继续验证：连分拣 3 次看 MW30 累加、M1.3 脉冲一次看出库、把 MW30 改写 95/100 看预警与库满、M1.5 消音、I0.4 触发但不给 I0.5 等 3 秒看气缸故障、M1.4 报警复位、IW64 写 23040 看高温报警与 MD40=50.0、I0.2 写 FALSE 演急停——所有预期现象以 6.3 表"预期现象"列为准。

### 阶段六：HMI 画面搭建（简要步骤）

细节与对象属性见本章"五、HMI 画面设计"，这里只给搭建顺序：

**步骤 20：添加 HMI 设备并建立连接**

1. 项目树双击"添加新设备"→ 左侧选"HMI"→ 精简面板 → KTP700 Basic PN → 添加（设备名默认 HMI_1）；
2. 弹出"HMI 设备向导"：连接页选 PLC_1（S7-1500，PROFINET 集成连接）；IP 设 192.168.0.2 → 完成。项目树"连接"里核对这条 HMI 连接。

**步骤 21：组态离散量报警**

HMI_1 → "报警"→ 离散量报警：按 5.3 组态 5 条——触发变量分别选 DB_报警状态 的库满报警 / 库存预警 / 设备故障 / 高温报警 / 急停触发，触发模式"上升沿"，编号 1~5，报警文本自拟（如"仓库已满，禁止入库"）。

**步骤 22：新建画面并摆放对象**

1. 双击"添加新画面"，命名 主画面；
2. 按 5.1 布局图自上而下摆放：标题文本域 → 左侧状态指示（圆+颜色动画，变量 Q0.4 / Q0.0 / Q0.5 与 DB_报警状态 对应位）→ 右侧 IO 域（MW30、当前入库数、当前出库数；MD40 格式 99.9）与棒图（DB_库存数据.库存占用率，量程 0~100）→ 按钮行（启动 M1.6、停止 M1.7、出库登记 M1.3、消音 M1.5、报警复位 M1.4、计数清零 M1.8；事件"按下"置位 /"释放"复位，消音用切换/自锁）→ 趋势视图（绑定 MW30，循环采样 1s，范围 0~100）→ 报警视图（选"报警缓冲区"）。对象属性逐项对照 5.2 元素清单；
3. 集成连接下 HMI 可直接浏览引用 PLC 变量表与 DB 变量，不必重复建 HMI 变量。

**步骤 23：WinCC 运行系统仿真**

1. 先完成阶段四，让 PLCSIM 中的 CPU 处于 RUN；
2. 项目树选中 HMI_1 → 【在线】→【仿真】→【以运行系统启动】（详细流程见附录A 第七节）；
3. 在运行画面上点启动/停止/出库登记/消音/报警复位，对照 6.4 第 18 项核对：按钮可操作、数据显示实时、报警视图有条目、趋势曲线滚动。

完成以上六个阶段后，按下一节【PLCSIM 仿真验证方案】逐项测试。

**搭建顺序检查单**（全部打勾再进入验证）：

| ✅ 项 | 说明 |
|---|---|
| 硬件组态完成 | CPU 1511-1 PN + SM 531（起始地址 64）；系统存储器 MB1、时钟存储器 MB10 已启用 |
| 变量表完整 | 按 2.2 I/O 分配表录齐，名称无红色波浪线 |
| 三个全局 DB 建好 | DB_库存数据 / DB_报警状态 / DB_设定参数，变量与初始值齐全 |
| 两个 FB 接口正确 | FB_电机控制 / FB_分拣控制 接口与 4.1 / 4.2 一致，各有背景DB（传送带电机 / 分拣控制） |
| FB 内定时器多重实例 | TON_延时停止 / TON_对位 / TON_保压 / TON_气缸超时 都指向 Static 中的 IEC_TIMER，未多建单实例 DB |
| 两个 FC 编写完成 | FC_报警处理（LAD，9 网络）、FC_HMI数据（SCL） |
| OB1 调用顺序正确 | 电机 → 分拣 → 计数 → 报警 → 数据；CTU_入库计数 / CTU_出库计数 单实例 DB 已建 |
| OB1 引脚全部接线 | 无 ???；P 触点边沿存储位 M2.0 / M2.3 各自独立 |
| OB100 已创建 | 清报警、清输出 QB0、载入 DB_设定参数 默认值 |
| 编译通过 | 0 错误 0 警告 |
| 下载后初始状态正确 | CPU 为 RUN，报警位全 FALSE、输出全 0（OB100 生效） |
| 监控表就绪 | 按 6.1 清单建好，可监视可修改 |
| HMI 就绪 | 连接指向 PLC_1；离散量报警 5 条已建；对象已绑定变量；运行系统能启动 |

---

## 六、PLCSIM 仿真验证方案

### 6.1 仿真变量清单（监控表按此建立）

| 变量 | 地址/符号 | 类型 | 用途 |
|---|---|---|---|
| 启动按钮 | I0.0 | Bool | 模拟按下启动 |
| 停止按钮 | I0.1 | Bool | 模拟延时停止 |
| 急停按钮 | I0.2 | Bool | 模拟急停（正常保持 1） |
| 入库口传感器 | I0.3 | Bool | 来料确认（观察用） |
| 分拣位传感器 | I0.4 | Bool | 触发分拣时序 |
| 气缸伸出到位 | I0.5 | Bool | 模拟气缸到位 |
| 气缸缩回到位 | I0.6 | Bool | 模拟气缸缩回 |
| 传送带电机 | Q0.0 | Bool | 观察输出 |
| 报警灯 | Q0.2 | Bool | 观察闪烁 |
| 蜂鸣器 | Q0.3 | Bool | 观察输出 |
| 运行指示灯 | Q0.4 | Bool | 观察输出 |
| 分拣气缸电磁阀 | Q0.5 | Bool | 观察时序 |
| HMI出库按钮 | M1.3 | Bool | 模拟出库登记 |
| HMI报警复位 | M1.4 | Bool | 解除锁定报警 |
| HMI消音 | M1.5 | Bool | 模拟消音 |
| 分拣完成脉冲 | M2.1 | Bool | 观察单周期脉冲 |
| 当前库存 | MW30 | Int | 观察统计结果 |
| 温度原始值 | IW64 | Int | 模拟温度（0~27648） |
| 温度工程量 | MD40 | Real | 验证换算（0~60.0） |
| 库存占用率 | DB_库存数据.库存占用率 | Real | 验证棒图数据 |

### 6.2 启动仿真与下载（流程回顾）

1. 全项目编译（硬件和软件）确认 0 错误；
2. 点击"启动仿真"，选择 CPU 1511-1 PN；
3. 在"扩展的下载到设备"中：接口类型 PN/IE、PG/PC 接口选 PLCSIM 项 →"开始搜索"→ 选中 192.168.0.1 的 CPU → 下载 → 弹窗选**"启动"**；
4. 确认 CPU 处于 RUN、OB100 已执行（报警位为 0、Q0.0~Q0.5 全 0）；
5. 打开 6.1 的监控表并开启监视，同时打开 OB1 开启程序状态监控；
6. 如需 HMI 联合仿真：先完成上述 PLC 侧步骤，再选中 HMI_1 →【在线】→【仿真】→【以运行系统启动】（详见附录A 第七节）。

### 6.3 监控表模拟传感器时序（核心场景：一件货物的完整入库）

| 步骤 | 监控表操作 | 预期现象 |
|---|---|---|
| 1 | I0.2 写 TRUE（急停解除，保持全程） | 急停触发不置位 |
| 2 | I0.0 写 TRUE → 观察 → 写回 FALSE | Q0.0、Q0.4 变 TRUE 并自锁 |
| 3 | I0.3 写 TRUE → 写回 FALSE（模拟货物经过入库口） | 无分拣动作（分拣只看 I0.4） |
| 4 | I0.4 写 TRUE | 步1_对位开始，0.5 秒后 Q0.5 自动变 TRUE |
| 5 | I0.4 写回 FALSE；等 Q0.5=1 后把 I0.5 写 TRUE | 步序进入保压，1 秒后 Q0.5 自动变 FALSE（缩回） |
| 6 | I0.5 写回 FALSE；把 I0.6 写 TRUE | M2.1 出现脉冲，MW30 当前库存 +1 |
| 7 | I0.6 写回 FALSE | 步序全部复位，回到空闲 |
| 8 | 重复 4~7 两次 | MW30 依次 +1（比如到 3） |
| 9 | M1.3 写 TRUE → 写回 FALSE（出库登记一次） | 当前出库数 +1，MW30 减 1 |
| 10 | 直接把 MW30 改写为 95 | 库存预警出现（HMI 提示） |
| 11 | 继续把 MW30 改写为 100 | 库满报警：Q0.2 闪烁、Q0.3 长鸣；再按启动按钮 Q0.0 不再启动 |
| 12 | M1.5 写 TRUE（消音） | Q0.3 停止鸣响，Q0.2 继续闪 |
| 13 | 把 MW30 写回 89 | 库满报警解除（回差 10），预警也消失 |
| 14 | I0.4 写 TRUE 触发伸出，但**不给** I0.5，等 3 秒 | 气缸故障：Q0.2 闪、Q0.3 响，步序中断 |
| 15 | M1.4 写 TRUE → 写回 FALSE（报警复位） | 设备故障解除，可重新启动 |
| 16 | IW64 写 23040 | MD40 = 23040/27648*60 = 50.0，超过 MW20(45) → 高温报警出现 |
| 17 | IW64 写回 13824（=30.0°C） | 高温报警自动消失 |
| 18 | I0.2 写 FALSE（按下急停） | Q0.0/Q0.5 立即断，急停触发锁定，Q0.3 长鸣 |
| 19 | I0.2 写回 TRUE，M1.4 复位 | 系统恢复正常待机 |

### 6.4 逐项功能验证清单

| 序号 | 功能项 | 验证方法 | 预期结果 | 通过 |
|---|---|---|---|---|
| 1 | 启动/自锁 | I0.0 脉冲一次 | Q0.0/Q0.4 运行并保持 | [ ] |
| 2 | 延时停止 | 按 I0.1 后计时 | 恰好 5s 后 Q0.0 断开 | [ ] |
| 3 | 急停立即停 | I0.2 写 FALSE | Q0.0/Q0.5 立即断，急停触发锁定 | [ ] |
| 4 | 分拣四步时序 | 按 6.3 步骤 4~7 | 对位0.5s→伸出→到位保压1s→缩回→完成 | [ ] |
| 5 | 单周期脉冲 | 程序状态观察 M2.1 | 仅在缩回到位那一个周期为 1 | [ ] |
| 6 | 气缸超时故障 | 步骤 14 | 3s 后故障锁定、步序中断 | [ ] |
| 7 | 故障复位 | M1.4 脉冲 | 故障解除、系统可再启动 | [ ] |
| 8 | 入库计数 | 完成 3 次分拣 | 当前入库数=3 | [ ] |
| 9 | 出库计数 | M1.3 脉冲一次 | 当前出库数=1、库存=2 | [ ] |
| 10 | 负库存钳位 | 出库数>入库数时观察 | 当前库存不小于 0 | [ ] |
| 11 | 库存预警 | MW30=95 | 预警出现、无蜂鸣 | [ ] |
| 12 | 库满禁止启动 | MW30=100 后按启动 | Q0.0 不启动、声光报警 | [ ] |
| 13 | 库满回差解除 | MW30=89 | 报警解除，无反复抖动 | [ ] |
| 14 | 消音 | M1.5 置位 | 蜂鸣器停、报警灯仍闪 | [ ] |
| 15 | 温度换算 | IW64=23040 | MD40=50.0，超温报警 | [ ] |
| 16 | 高温自动恢复 | IW64=13824 | 报警自动消失 | [ ] |
| 17 | OB100 初始化 | CPU STOP→RUN | 报警全 0、输出全 0、设定参数为默认值 | [ ] |
| 18 | HMI 联动 | 运行系统仿真中操作 | 按钮可启停、数据显示实时、报警视图有条目、趋势滚动 | [ ] |

### 6.5 验证不通过时的排查方法

- **现象整体错乱**：先确认 CPU 在 RUN、程序已重新下载（改完必下）；STOP→RUN 一轮排除"脏状态"；
- **分拣时序不走**：按附录B 分段验证法——看步1_对位是否置位（ FB 背景DB「分拣控制」里监控静态变量），置位了看 TON_对位 的 ET 是否在增长；常见原因是网络1 忘了"允许分拣"条件（传送带没运行）；
- **计数不动**：监控 M2.1 是否有单周期脉冲；CTU 的 R 端是否被误置 1（清零按钮粘住）；
- **报警乱跳**：检查比较方向（>= 还是 <=）、回差阈值是否同步计算；MW30 被手工改写后与 DB 是否一致（FC_HMI数据 每周期会用 DB 覆盖 MW30，调试"库满"请直接改 DB_库存数据.当前入库数/当前出库数，或临时接受下一周期被同步回真实值）；
- **HMI 不联动**：核对 HMI 连接的 PLC 与 IP，确认 PLC 先于 HMI 启动，附录A 第九节排查表逐条过。

---

## 七、项目总结与扩展方向

### 7.1 用到的课程知识点回顾

| 项目模块 | 用到的知识点 |
|---|---|
| 传送带控制 | 启保停自锁、置位/复位、TON 延时、急停常闭接线的处理 |
| 分拣控制 | P 边沿检测、S/R 步进顺序控制、TON 计时、超时保护、单周期脉冲输出 |
| 库存统计 | IEC 计数器（CTU+单实例 DB）、SUB 运算、Int/Real 类型与显式转换 |
| 报警系统 | 置位复位锁定与回差、比较指令、1Hz 时钟存储器位、并联条件综合 |
| 数据整理 | SCL 基础（IF、算术、INT_TO_REAL）、防除零、镜像变量 |
| 程序架构 | OB/OB100、FB 与背景 DB、FC 无记忆特性、单实例 DB、调用顺序设计 |
| HMI 设计 | IO 域、棒图、按钮事件、离散量报警、趋势视图、画面布局原则 |
| 仿真验证 | PLCSIM 下载与监控、监控表模拟时序、WinCC 运行系统联动、逐项清单法 |

### 7.2 可扩展方向

1. **码垛功能**：分拣完成后增加码垛计数（如 5 件一垛），驱动虚拟码垛机按层摆放——练习多级计数与步序嵌套；
2. **条码识别**：入库口增加扫码枪（仿真用 M 区模拟扫码结果），按条码类别把货物分到不同货架位——练习字符比较与 Case 分支（SCL 的 SWITCH 或 LAD 的比较链）；
3. **出入库联运**：增加出库传送带与出库口（Q0.6 已预留），实现"入库-存储-出库"全自动，出库按先进先出（FIFO）用数组 + 指针实现库位管理——练习间接寻址；
4. **多巷道扩展**：把 FB_分拣控制多实例化（巷道1/巷道2/巷道3），参数化各巷道地址——体会 FB 复用的真正威力；
5. **与上位机通信**：用 S7 通信或 OPC UA 把 DB_库存数据 开放给 MES/上位系统（PLCSIM Advanced 支持虚拟以太网通信仿真）；
6. **数据记录升级**：换用精智面板，启用数据记录（DataLog）把每小时库存写入 CSV，配合历史趋势做产能分析；
7. **诊断增强**：为 OB80/OB82/OB86/OB121/OB122 组态处理逻辑，配合 GET_ERROR 做程序级错误捕获，让系统"报而不停"；
8. **安全完善**：把急停回路升级为安全模块 + 安全程序（F-CPU），理解软件急停与硬件安全回路的边界。

---

## 📌 小结

- 一个完整项目 = 需求分析 → 硬件设计（I/O 分配表 + 拓扑）→ 程序架构（OB/FB/FC/DB 分工）→ 编码 → HMI → 仿真验证；
- 本项目的四条主线：传送带（FB_电机控制：启保停+延时停+急停）、分拣（FB_分拣控制：边沿触发 + S/R 四步时序 + 超时保护）、库存（CTU 计数 + SUB 统计 + DB 管理）、报警（锁定/回差/闪烁/消音 + HMI 离散量报警）；
- 架构口诀：**有记忆放 FB，无记忆放 FC，共享数据进 DB，初始化进 OB100**；
- 时序类逻辑先画时序图再写程序；步序用"转下一步 + 复位当前步"成对置位复位；保护（急停、超时、禁止启动）永远优先于功能；
- HMI 的价值是"3 秒看懂"：状态可视化、数据数字化、报警列表化、趋势曲线化；
- 仿真验证要"清单化"：变量清单、时序步骤表、逐项验证表，一件一件打勾，全绿才算完工；
- 这个项目综合了前几章全部核心知识点——能独立完成并讲清每一处"为什么"，本课程的学习目标就达成了。

## ⚠️ 注意事项

- 急停按钮是常闭接线：程序中用常开触点读 I0.2 表示"正常"，用常闭触点表示"按下"，切勿按常开按钮的习惯照搬，否则上电即"急停"；
- 分拣步序的触发必须用边沿（P 触点），否则货物停留期间步序反复重启；每个 P 触点的边沿存储位必须独享；
- "分拣完成"是单周期脉冲，只在 FB 调用之后的网络里有效——OB1 中计数网络必须放在 FB_分拣控制 之后，调整调用顺序前先想清楚数据流向；
- 库满报警带 10 件回差，是为了避免库存恰好在 100 附近波动时报警灯"抽搐"；解除阈值已在 DB 中预计算，修改上限后记得同步；
- MW30/MD40 是镜像变量，FC_HMI数据 每周期会用 DB 计算结果覆盖它们——调试时想"造库存"，请改 DB_库存数据 里的入库/出库数，别和镜像变量较劲；
- 气缸超时保护不可省略：任何"等传感器"的步序都必须有超时出口，否则现场执行机构卡一次，整线就无声停摆；
- HMI 按钮写 M 区、由 PLC 程序统一决策，不要让 HMI 直接写 Q 输出——"PLC 是唯一决策者"是安全底线；
- 精简面板不支持数据记录/历史归档，本项目趋势为实时趋势；需要历史数据请扩展到精智面板或上位机方案；
- 全部功能以 6.4 清单逐项仿真验证通过为准，"看着差不多"不算完成——清单法就是从本项目开始养成的职业习惯。
