# 附录A：S7-PLCSIM 仿真教程——没有硬件也能玩转 PLC

## 📖 学习目标

- 理解 S7-PLCSIM 是什么，知道它能仿真哪些功能、哪些功能仿真不了；
- 能独立完成"启动仿真 → 下载程序 → RUN/STOP → 监控 → 修改变量"的完整闭环操作；
- 会用监控表（Watch Table）手动制造输入信号，模拟按钮按下、传感器动作；
- 了解强制（Force）的用法与风险，知道仿真和实机在强制上的差别；
- 会启动 WinCC 运行系统仿真，让 HMI 画面与 PLCSIM 中的虚拟 CPU 联动；
- 会用监控表直接写原始值（0~27648）来仿真模拟量输入；
- 遇到"下载失败""程序不运行""变量不更新"等常见问题，能自己排查解决。

---

## 一、PLCSIM 是什么

### 1.1 一台"装在电脑里的 PLC"

可以把 S7-PLCSIM 理解成 PLC 世界里的"飞行模拟器"：飞行员不用真飞机就能练习起飞降落，我们不用花几千块买 CPU 和模块，就能在电脑里练习编程、调试、连 HMI。

S7-PLCSIM 是西门子随 TIA Portal 一起提供的 PLC 仿真软件，它会在你的电脑里**虚拟出一台真实的 CPU**（比如我们课程统一使用的 CPU 1511-1 PN）。关键在于：你在 TIA Portal 里编写的程序，会被完整地下载到这台"虚拟 CPU"里**真实地执行**——

- OB1 会一个周期一个周期地循环扫描；
- 定时器（TON/TOF/TP）会真实计时；
- 计数器（CTU/CTD/CTUD）会真实计数；
- 程序逻辑错了，现象和真机上一模一样。

对零基础的学习者来说，PLCSIM 是成本最低、最安全的练习环境：写错程序不会烧设备，也不会夹到手指。

### 1.2 PLCSIM 能仿真哪些功能

| 功能类别 | 是否支持 | 说明 |
|---|---|---|
| LAD / FBD / SCL 程序执行 | 支持 | 指令级仿真，逻辑与实机一致 |
| OB / FC / FB / DB 调用结构 | 支持 | 包括启动 OB（OB100）、循环中断 OB 等 |
| IEC 定时器 / 计数器 | 支持 | 背景数据块、时间格式 T# 均正常工作 |
| 系统存储器位 / 时钟存储器位 | 支持 | 如 M1.0（首次扫描）、M10.5（1Hz 脉冲） |
| 程序状态监控、监控表 | 支持 | 本附录重点讲解 |
| 强制（Force） | 支持 | S7-1500 支持强制，可仿真练习（S7-1200 不支持强制） |
| SCL 断点调试 | 支持 | 单步运行、观察变量（详见附录B） |
| 诊断缓冲区 | 部分支持 | 程序类错误（如编程错误）可记录，真实硬件诊断事件有限 |
| 与 WinCC / HMI 联动仿真 | 支持 | HMI 运行系统仿真可直接连到仿真 CPU（本附录第七节） |
| 与真实外部设备通信 | 不支持 | 无法接入真实的 PROFINET 从站、真实 PLC、扫码枪等 |

### 1.3 PLCSIM 的局限性（如实说明）

仿真虽好，但它不是真机。以下几点必须心里有数：

1. **没有真实的 I/O 接线**：所有输入（按钮、传感器）都得靠你在软件里"手工注入"，所有输出（接触器、气缸阀）你也看不到真实动作，只能看软件里的 0/1。
2. **不能与真实设备通信**：PROFINET 网络上接一台真实的远程 IO、与另一台真实 PLC 做 S7 通信、连真实扫码枪——这些在普通 PLCSIM 里都做不到。如果需要虚拟以太网层面的通信仿真，需要使用 S7-PLCSIM Advanced（有虚拟网卡，本课程不涉及）。
3. **实时性与实机不同**：仿真的扫描周期快慢取决于你的电脑，与现场设备的真实节拍无关。对时间精度要求高的逻辑（如高速计数、运动控制），最终必须在实机上复测。
4. **模拟量没有真实信号**：没有温度、压力传感器，只能直接往通道地址里写原始值（0~27648，详见第八节）。
5. **部分高级功能不适用或受限**：存储卡的真实插拔、真实硬件故障诊断、部分工艺对象与安全（F）功能等，仿真中不适用或表现有限，具体以西门子官方文档为准。
6. **别的电脑连不上你的仿真 PLC**：仿真 CPU 只存在于你自己的电脑里，同事的 TIA 或 HMI 是访问不到它的。

### 1.4 仿真与真机的学习分工

一张表说清两者关系，避免"只会仿真"或"不敢仿真"两个极端：

| 学习内容 | 在 PLCSIM 里 | 在真机上 |
|---|---|---|
| 指令、程序逻辑、块结构 | 完整练习，效果等同 | 巩固即可 |
| 定时器/计数器/边沿 | 完整练习 | 注意实际响应速度差异 |
| 监控表/程序状态/诊断 | 完整练习 | 操作相同，多一层安全约束 |
| 强制 | 随便练，练熟"强制必解除" | 必须审批、登记、限时 |
| I/O 接线、模块安装 | 无法练习 | 实操课重点 |
| 与真实设备通信 | 无法练习 | 实操课重点 |
| 精确时序/实时性 | 仅作参考 | 必须复测 |

---

## 二、启动 PLCSIM 的完整步骤

以下步骤适用于 TIA Portal V18/V20（不同版本菜单文字略有差异，位置基本一致）。

1. **先编译项目**：在项目树中右键 PLC 站（如"PLC_1 [CPU 1511-1 PN]"）→ 选择"编译"→"硬件和软件"。确认底部" Inspector 窗口（检查窗口）"中显示 0 个错误。有错误先改，否则后面下载会失败。
2. **启动仿真**：点击菜单【在线】→【仿真】→【启动】；也可以直接点击工具栏上的"启动仿真"按钮（一个带小 PLC 图标的按钮）。
3. **选择虚拟设备**：首次启动会弹出设备选择界面（类似硬件目录），选择 **S7-1500** 系列中的 **CPU 1511-1 PN**，确认固件版本后确认。S7-PLCSIM 窗口随即打开。
4. **认识仿真窗口**：窗口中有一块"虚拟 CPU 面板"，上面有：
   - RUN / STOP / MRES 运行状态开关（相当于真机上的模式选择开关）；
   - RUN、STOP、ERROR 等 LED 指示灯；
   - 仿真表格区：可以直接列出并修改 I、Q、M 等变量（与 TIA 里的监控表功能类似，二选一用即可）。
5. **回到 TIA Portal 下载程序**：启动仿真后，TIA 通常会自动弹出"扩展的下载到设备"对话框；如果没有弹出，手动点击菜单【在线】→【扩展的下载到设备】。具体下载操作见下一节。
6. **确认 CPU 进入 RUN**：下载完成后，PLCSIM 窗口中 CPU 的状态应显示 RUN，RUN 灯常亮，ERROR 灯不亮。

> 小提示：PLCSIM 窗口可以和 TIA Portal 并排摆放在两个显示器（或左右分屏），一边改程序、一边看 CPU 状态，效率最高。

**PLCSIM 窗口示意（布局以实际版本为准）**

```
+----------------------------------------------------------+
| S7-PLCSIM V18                              [_][口][X]     |
+-------------------+--------------------------------------+
|  CPU 面板          |   仿真表格区 (SIM Table)              |
|  CPU 1511-1 PN     |   名称      地址    格式    值        |
|  [RUN/STOP/MRES]   |   启动按钮   I0.0   Bool    0        |
|  RUN(绿) STOP ERR  |   电机       Q0.0   Bool    0        |
|                    |   计数值     MW30   Dec     0        |
+--------------------+--------------------------------------+
|  状态栏: 已与 TIA Portal 项目关联                          |
+-----------------------------------------------------------+
```

| 区域 | 作用 |
|---|---|
| CPU 面板 | 模式开关（RUN/STOP/MRES）与 RUN/STOP/ERROR 指示灯，判断 CPU 状态的第一落点 |
| 仿真表格 | PLCSIM 自带的变量表，功能与 TIA 里的监控表类似；本教程统一用 TIA 的监控表，两者效果相同 |
| 状态栏 | 确认 PLCSIM 已与 TIA 项目关联成功 |

---

## 三、下载程序到仿真 PLC（硬件组态 + 程序）

### 3.1 下载前的准备

- 硬件组态（CPU 1511-1 PN、如需模拟量还要加 AI 模块）和程序（OB1 及各块）都已完成；
- 整个项目已经"编译 → 硬件和软件"，无错误；
- PLCSIM 已启动并选好了 CPU 型号。

编译完成后看底部"检查窗口 → 信息 → 编译"页签：错误和警告逐条列出，双击条目可跳转到对应位置。**错误必须清零，警告建议看完**——警告不阻止下载，但常常预示隐患（如未使用的变量、可能的类型收窄）。

### 3.2 下载步骤（含选择 PN/IE 接口、搜索在线设备）

1. 在弹出的"扩展的下载到设备"对话框中，**接口类型**选择 **PN/IE**。
2. **PG/PC 接口**下拉框中选择 PLCSIM 对应的接口项（如"PLCSIM V18"或带 PLCSIM 字样的选项；这就是 TIA 与仿真 CPU 之间的虚拟网口，不需要真实网卡）。
3. 点击**"开始搜索"**按钮。稍等片刻，下方的"目标子网中的兼容设备"列表中会出现仿真 CPU：设备名通常为"PLC_1"，IP 地址默认 **192.168.0.1**，类型显示 CPU 1511-1 PN。
4. 选中这台设备，点击**"下载"**。
5. 如果此时 CPU 处于 RUN，系统会提示需要停止模块，确认继续（仿真中直接停止没有风险）。
6. 下载完成后会弹出"是否要启动该模块？"的提示，**务必选择"启动"**，否则 CPU 会停在 STOP，程序看着下载成功了却"一动不动"——这是新手最常见的坑之一。
7. 回到 PLCSIM 窗口确认：CPU 状态变为 **RUN**，RUN 灯常亮。
8. 回到 TIA Portal：右上角或状态栏的在线状态图标变为"在线"（绿色），打开【在线和诊断】可以看到 CPU 处于 RUN。此时点击 OB1 打开程序，已经可以进入监控状态。

**下载过程中会遇到的提示对话框一览**

| 提示内容 | 含义 | 正确选择 |
|---|---|---|
| "是否停止模块以加载？" | CPU 在 RUN，必须先停才能下载 | 确认停止 |
| "是否要启动该模块？" | 下载完成，询问是否进入 RUN | **启动**（选"否"就会停在 STOP） |
| "组态与设备不匹配" | 组态的 CPU 型号/固件与仿真所选不一致 | 核对型号与固件版本后重新下载 |
| "完全重新下载？" | CPU 中已有旧程序 | 按提示选择完全下载 |

> 说明：下载内容同时包含**硬件组态**和**程序**。如果只改了程序，也可以用【在线】→【下载到设备】→"软件（仅更改）"来加快速度，但对初学者，每次"硬件和软件"整体下载最不容易出岔子。

---

## 四、仿真 PLC 的 RUN / STOP 操作

PLCSIM 窗口里虚拟 CPU 面板上的模式开关有三种位置：

| 位置 | 含义 | 行为 |
|---|---|---|
| STOP | 停止 | 程序不执行，输出全部进入默认状态（通常为 0），但可以下载程序、监控 |
| RUN | 运行 | 程序循环扫描，正常工作 |
| MRES | 存储器复位 | 清除 CPU 存储器（相当于"恢复出厂"级别操作），初学阶段了解即可，慎用 |

操作方式：

- 直接用鼠标点击 PLCSIM 面板上的开关切换 STOP / RUN；
- 也可以在 TIA Portal 的在线工具栏中切换 CPU 模式（两者是同一台"虚拟 CPU"，效果相同）。

生活化类比：STOP 就像把手机关机（程序还在"机身"里，但不运行），RUN 是正常开机使用，MRES 则接近"恢复出厂设置"。

各模式下"能做什么"对照：

| 操作 | STOP 模式 | RUN 模式 |
|---|---|---|
| 下载程序 | 可以 | 可以（会先请求停止） |
| 监控表监视 | 可以（值不刷新） | 可以（实时刷新） |
| 监控表修改输出 Q | 可以（写入后保持） | 可以，但下一周期可能被程序覆盖 |
| 程序执行 | 不执行 | 循环扫描 |
| 输出状态 | 进入默认值（通常全 0） | 由程序决定 |

> 实用技巧：调试时想让程序"全部归零重来"，把 CPU 切到 STOP 再切回 RUN 是最干净的办法——所有非保持型变量、定时器、计数器都会复位。

---

## 五、监控模式的使用

### 5.1 开启程序状态监控

1. 确认 TIA 已与仿真 CPU 在线、CPU 处于 RUN；
2. 在项目树中双击打开 OB1；
3. 点击编辑器工具栏上的**"监视"按钮（眼镜图标）**，或按快捷键；
4. 程序中的触点、线圈开始"变色"，并出现数值气泡——这就是程序状态监控。

想关闭监控，再点一次眼镜图标即可。修改显示格式（比如二进制/十进制/十六进制）可以右键单击变量气泡，在"显示格式"中选择。

- **数值气泡**：每个触点/线圈上方会浮出一个小气泡，显示操作数的实时值；布尔量显示 0/1，整数直接显示十进制数值；
- **钻进块内部**：监控状态下双击 OB1 里的 FB/FC 调用框，可以进入块内部看形参的实时值——分拣不动作时看"分拣控制"背景 DB 里的步序标志，一眼定位卡在哪一步；
- **监控需要在线**：若点击监视图标提示"离线"，说明 TIA 没连上仿真 CPU，回第三、四节检查下载与 RUN 状态。

### 5.2 梯形图触点/线圈变色的含义

监控的本质是"能流可视化"：把看不见的"电流"画成看得见的颜色。规则如下：

| 元素状态 | 显示效果 | 含义 |
|---|---|---|
| 母线/导线 | 绿色实线 | 有能流通过（"有电"） |
| 母线/导线 | 蓝色虚线 | 无能流通过（"没电"） |
| 常开触点 --\| \|-- | 绿色实线 | 该变量当前 = 1（触点闭合导通） |
| 常开触点 --\| \|-- | 虚线 | 该变量当前 = 0（触点断开） |
| 常闭触点 --\|/\|-- | 绿色实线 | 该变量当前 = 0（常闭在"没信号"时导通） |
| 常闭触点 --\|/\|-- | 虚线 | 该变量当前 = 1（有信号反而断开） |
| 输出线圈 --( )-- | 绿色实线 | 输出当前 = 1 |
| 输出线圈 --( )-- | 虚线 | 输出当前 = 0 |

两个最容易迷惑新手的点，务必记牢：

- **常闭触点 --|/|-- 变绿，表示变量是 0 而不是 1**。这就是为什么接急停（常闭接线）时，程序里的常闭触点平时是"绿色导通"的——因为没人按它，它的输入是 0。
- **虚线不是"出错"，只是"没电"**。整条支路都是虚线是正常现象，代表这段逻辑当前没接通。

生活化类比：绿色实线像手电筒按亮了发光，虚线像没按下去——不是手电筒坏了，只是没通。

**实例阅读：用启保停程序练"看颜色"**

```
      启动按钮I0.0        停止按钮I0.1        电机Q0.0
  ----| |----------+-------|/|-------------( )----
                   |
      电机Q0.0     |
  ----| |----------+
```

| 状态 | I0.0 触点 | I0.1 触点（常闭） | Q0.0 线圈 | 解读 |
|---|---|---|---|---|
| 初始（全 0） | 虚线 | 绿色 | 虚线 | 常闭触点"没信号所以导通" |
| 按下启动（I0.0=1） | 绿色 | 绿色 | 绿色 | 能流贯通，电机得电 |
| 松开启动（I0.0=0） | 虚线 | 绿色 | 绿色 | 自锁触点维持导通 |
| 按下停止（I0.1=1） | 虚线 | 虚线 | 虚线 | 常闭被"有信号"断开，全路断电 |

对着这张表在仿真里逐行复现一遍，"变色规则"就彻底内化了。

### 5.3 监控的实用设置与限制

| 设置/限制 | 说明 |
|---|---|
| 显示格式 | 右键触点/线圈 → 显示格式：布尔、十进制、十六进制、浮点等；看 MW30 这类 Int 建议十进制 |
| 监控不影响执行 | 监控只是"看"，不会改变程序逻辑，可以全程开启 |
| 监控会加重通信负担 | 程序很大时开监控电脑会变卡，属正常现象，可只开当前调试的块 |
| 改程序须重新下载 | 监控显示的是 CPU 内的程序版本，屏幕上改完要编译下载才能看到新效果 |
| 程序监控与监控表可同开 | 左边看梯形图变色、右边看变量数值，组合使用效率最高 |

---

## 六、手动控制输入信号

仿真 CPU 没有真实按钮和传感器，"制造"输入信号全靠软件。两种手段：监控表（修改值）和强制表（强制），日常练习 95% 的场景用监控表就够。

### 6.1 监控表（Watch Table）的使用

**（1）创建监控表**

1. 项目树中展开 PLC_1 [CPU 1511-1 PN]；
2. 双击"监视表格"文件夹下的**"添加新监视表格"**（或在"PLC 变量 → 监视表格"中新建）；
3. 一张空表格打开，光标停在"名称"列。

**（2）添加变量**

- 直接在"名称"列输入变量名的中文或英文（会自动联想补全），例如输入"启动按钮"；
- 也可以从左侧"PLC 变量"表中**用鼠标把变量拖拽**进监控表；
- 建议按信号流排序：输入在前（I0.0、I0.1），输出在后（Q0.0、Q0.4），中间变量再往后，验证时一目了然。

**（3）监视与修改值**

1. 点击监控表工具栏的**"监视"眼镜图标**，"监视值"列开始实时刷新（PLC 在线且 RUN 时数值随程序变化）；
2. 在"修改"列输入想要的新值：布尔量输入 TRUE / FALSE，整数输入数字（如 123）；
3. 选中要修改的行，点击工具栏**"修改"按钮（立即修改）**，或右键 →"修改"→"立即修改"；
4. 观察"监视值"列立刻变为新值，同时梯形图中的触点/线圈颜色同步变化。

**（4）仿真与实机最关键的差别——输入会"保持"**

- 实机上：按钮松开，输入 I0.0 立刻被硬件刷新回 0；
- 仿真里：你把 I0.0 写成 TRUE，它会**一直保持 TRUE**，直到你再写回 FALSE。

所以仿真"按一下按钮"的正确手法是：写 TRUE → 观察 → 写 FALSE。忘记写回 FALSE，是初学者"程序明明没错却乱套"的头号原因。

**（5）修改模式**

监控表属性中可以设置修改模式："仅修改一次"（写一次就不管了）和"永久"（每个扫描周期都强制写入一次）。初学建议用默认的"仅一次"，需要持续保持的信号手动写 TRUE 即可，逻辑最直观。

**推荐监控表布局（沿用课程统一引脚）**

| 序号 | 名称 | 地址 | 格式 | 用途 |
|---|---|---|---|---|
| 1 | 启动按钮 | I0.0 | Bool | 模拟按下/松开 |
| 2 | 停止按钮 | I0.1 | Bool | 模拟按下/松开 |
| 3 | 电机 | Q0.0 | Bool | 观察输出 |
| 4 | 运行指示灯 | Q0.4 | Bool | 观察输出 |
| 5 | 计数值 | MW30 | Dec(Int) | 练习整数修改 |

**监控表常见失误对照**

| 失误 | 现象 | 纠正 |
|---|---|---|
| 忘记写回 FALSE | 后续逻辑"莫名"一直触发 | 输入信号操作完立即写回 |
| 只填了修改列没点修改 | 修改列有值但监视值纹丝不动 | 选中行后点"修改"（立即修改） |
| 写的地址和程序里的不一致 | 修改无效 | 统一用变量表符号名，避免手敲地址笔误 |
| 写 DB 变量总被程序改回 | 程序每周期覆盖写入 | 属正常现象，先看清该变量由谁写入 |

### 6.2 强制变量（Force）的使用和注意事项

**强制是什么**：把某个变量的值"钉死"在 CPU 底层，优先级最高，**程序怎么写都改不动它**，直到你解除强制。类比：修改值像"递纸条建议"，强制像"直接按住别人的手"。

**操作步骤（S7-1500 支持，PLCSIM 可仿真）**：

1. 项目树 PLC_1 → 双击"强制表格"文件夹下的**"添加新强制表格"**；
2. 添加变量（如"启动按钮"I0.0），在"强制值"列输入 TRUE；
3. 确保 TIA 在线、CPU 在 RUN；
4. 点击强制表工具栏的**"启动强制"**按钮，状态列显示"已强制"；
5. 此时无论监控表怎么改 I0.0、程序怎么写，它都保持 TRUE；
6. **解除**：点击**"停止强制"**按钮。强制不解除会一直生效，这是铁律。

**仿真与实机的差别、强制风险**：

- S7-1200 系列不支持强制，S7-1500 支持；学会强制的概念对以后上实机很重要。
- 实机上强制一个**输出**（如 Q0.0 的接触器）可能让真实电机突然启动，造成设备损坏甚至人身伤害；
- S7-1500 的强制作业可能**在断电重启后依然保持**——"我明明断过电"不是安全理由；
- 规范企业的强制操作通常要求：登记、限时、下班前必须全部解除。

> 学习建议：仿真阶段可以把强制玩熟（它不危险），但要养成"强制必解除"的习惯。日常调试逻辑，优先用监控表修改值。

**强制使用场景与风险对照**

| 场景 | 建议 |
|---|---|
| 仿真里练习强制操作 | 放心练，练完必须"停止强制" |
| 真机排查某个传感器信号 | 可强制输入观察程序反应，须登记 |
| 真机强制输出 Q | 原则上禁止，除非确认负载安全并有专人监护 |
| 强制后离开现场/下班 | 绝对不允许，必须全部解除并复核 |

---

## 七、仿真 HMI 画面（WinCC 运行系统仿真）

课程统一使用 KTP700 Basic PN（精简面板）。即使没有真实触摸屏，也能用 WinCC 运行系统仿真（Runtime Simulation）让画面跑起来，并与 PLCSIM 里的虚拟 CPU 实时联动。

**前提条件**：

- HMI 设备已组态（HMI_1 [KTP700 Basic PN]），画面、变量、连接都做好；
- HMI 的连接设置中选择了本项目 PLC_1，IP 在同一网段（如 PLC 192.168.0.1、HMI 192.168.0.2）；
- PLC 和 HMI 都已编译通过。

**启动步骤（先 PLC、后 HMI）**：

1. 启动 PLCSIM，把硬件组态和程序下载到仿真 CPU，并切换到 RUN（本附录第二、三节的流程）；
2. 在项目树中选中 HMI_1，快速检查"连接"设置：接口为 PROFINET/IP，PLC 选 PLC_1，地址与组态一致；
3. 菜单【在线】→【仿真】→**【以运行系统启动】**（不同版本也可右键 HMI 设备 →"启动运行系统"，或点击工具栏上的运行系统仿真按钮）；
4. WinCC Runtime 仿真窗口打开，出现一块"虚拟 KTP700"，先显示启动画面，随后进入你组态的主画面；
5. 观察右下角连接状态，正常应显示已连接到 PLC；
6. **验证联动**：
   - 在 HMI 画面上按下"启动"按钮 → 切回 TIA 的监控表/程序监控，看到对应变量（如 M1.6、Q0.0）变化；
   - 在监控表把某个数值变量（如 MW30）改一个值 → HMI 画面上的 IO 域立刻显示新值。

**联动原理一句话**：WinCC 运行系统仿真与 PLCSIM 都在同一台电脑上，TIA 会把 HMI 连接自动"重定向"到仿真 CPU，相当于给虚拟屏和虚拟 CPU 接了一根看不见的网线。

> 若 HMI 一直显示"未连接"：检查 HMI 连接的 PLC IP 与 CPU 组态 IP 是否一致，修改后需要重新编译并下载 HMI 项目。

**HMI 仿真常见问题速查**

| 现象 | 原因 | 处理 |
|---|---|---|
| 运行系统黑屏/白屏 | HMI 未编译或画面未组态 | 先编译 HMI 项目再启动仿真 |
| 画面能开但按钮无效 | HMI 连接未建立 | 检查连接参数，确认 PLCSIM 已在 RUN |
| 数值一直显示 0 | HMI 变量绑定错了地址/DB | 核对 HMI 变量指向后重新下载 |
| 仿真窗口遮挡 TIA | 单屏操作不便 | 分屏摆放或用 Alt+Tab 切换 |

**联动验证三步**：第一步，HMI 画面按"启动"→ 切回 TIA 监控表观察对应 M 位与 Q0.0 变化；第二步，监控表改一个数值变量 → 画面 IO 域跟随变化；第三步，制造一次报警 → 画面报警指示点亮、报警视图出现条目。三步全过，联动链路就算打通。

---

## 八、仿真模拟量输入值的方法

### 8.1 原理

真实世界里，AI 模块把 0~10V 电压（或 4~20mA 电流）转换成一个整数"原始值"，范围 **0~27648**：

- 原始值 0 → 对应量程下限（0V 或 4mA）；
- 原始值 27648 → 对应量程上限（10V 或 20mA）；
- 程序里再用 NORM_X / SCALE_X 把原始值换算成有单位的工程量（°C、bar、mm…）。

仿真时没有电压电流，做法非常直接：**在监控表里把原始值直接写进模拟量通道地址**。

### 8.2 操作步骤

1. 在硬件组态中给 CPU 添加一块模拟量输入模块（如 SM 531 AI 8 通道），并在模块属性 →"地址"中确认/设置起始地址。本课程统一设为 **IW64**；
2. 下载硬件组态到仿真 CPU；
3. 打开监控表，添加变量：直接输入绝对地址 **IW64**，显示格式选"十进制"；
4. 在"修改"列输入 0~27648 之间的数值，点击"修改"；
5. 程序中的换算逻辑立即生效：NORM_X（MIN=0，MAX=27648）→ SCALE_X（MIN=0.0，MAX=100.0），结果存到 MD40（Real 工程量）。

### 8.3 数值对照速查表（以 0~100°C 温度变送器为例）

| 写入 IW64 的原始值 | 对应电压 | 换算后温度（MD40） |
|---|---:|---:|
| 0 | 0.0 V | 0.0 °C |
| 6912 | 2.5 V | 25.0 °C |
| 13824 | 5.0 V | 50.0 °C |
| 20736 | 7.5 V | 75.0 °C |
| 27648 | 10.0 V | 100.0 °C |

换算公式：**工程量 = 原始值 ÷ 27648 × 量程上限**。验证时先心算一个预期值（比如写 20736 应得 75.0），再对照 MD40，比"随便写一个看看"严谨得多。

> 若变送器是 4~20mA 制式：原始值 0 对应 4mA（量程下限），27648 对应 20mA（量程上限），换算关系不变，但"0 个字"不再代表物理 0，初学阶段用 0~10V 制式理解最直观。

等价的 SCL 写法（与 NORM_X/SCALE_X 结果一致）：

```scl
// 温度 0~100°C：原始值 IW64 → 工程量 MD40
"MD40_工程量" := INT_TO_REAL("IW64_原始值") / 27648.0 * 100.0;
```

**边界行为说明**：写入值超出 0~27648 属于"过冲"区间，换算结果会超过量程上限，程序里可用比较指令限幅防范；0~27648 内的任意整数都应得到线性对应的工程量。调试时建议先写 0、量程中点、量程上限三个"标准点"，全部对上再测其他值。

**结果"系统性不对"怎么办**：若换算结果明显异常（比如越测越负、始终差一个固定比例），多半是 NORM_X/SCALE_X 的 MIN/MAX 写反、变送器量程选错这类"链路接反"问题——这类错误是稳定复现的，用三个标准点一测就暴露，比随机故障好查得多。

---

## 九、常见仿真问题排查

| 问题现象 | 可能原因 | 解决方法 |
|---|---|---|
| 下载失败，搜索不到设备 | PLCSIM 未启动或未选 CPU 型号 | 先启动仿真并选好 CPU 1511-1 PN，再执行下载 |
| 下载失败 | PG/PC 接口没选 PLCSIM 项 | 下载对话框中接口类型选 PN/IE，PG/PC 接口选 PLCSIM 对应项 |
| 下载失败 | 项目未编译或有错误 | 先"编译 → 硬件和软件"，清零错误再下载 |
| 下载失败 | 防火墙拦截 TIA/PLCSIM | 将 TIA Portal、PLCSIM 加入防火墙白名单或允许其联网 |
| 程序下载成功但不运行 | 下载后 CPU 停在 STOP，未选"启动" | 在 PLCSIM 面板把开关切到 RUN |
| 程序不运行 | 程序写在 FC/FB 里但 OB1 没有调用 | 检查 OB1 是否逐个调用了所有块 |
| 变量不更新（监视值不动） | 没点"监视"眼镜图标 | 点击监控表/程序编辑器的监视按钮 |
| 变量不更新 | CPU 处于 STOP | PLCSIM 切 RUN；在线&诊断中确认状态 |
| 变量不更新 | 观察的是局部变量而非全局变量 | 局部变量（#开头）只在块内有效，监控表要写全局变量或 DB 变量 |
| PLCSIM 连接不上 | TIA 与 PLCSIM 版本不匹配 | 安装与 TIA Portal 主版本一致的 PLCSIM（如 V18 对 V18） |
| PLCSIM 连接不上 | 项目路径/权限异常导致通信初始化失败 | 以管理员身份运行 TIA，项目放到本地磁盘非中文路径重试 |
| 修改 I0.0 无效 | 该变量被强制钉死 | 打开强制表执行"停止强制" |
| 模拟量一直是 0 | AI 模块未组态/未下载，或写错地址 | 确认硬件组态已下载，通道地址确为 IW64 |
| HMI 仿真连不上 PLC | HMI 连接的 PLC IP 与 CPU 组态 IP 不一致 | 核对 HMI 连接参数，改后重新编译下载 HMI |
| 修改值总被程序改回 | 程序每周期覆盖该变量 | 属正常现象，换程序不写的变量练习或用"永久"模式 |
| 时钟存储器位不闪 | CPU 属性未启用时钟存储器 | CPU 属性 → 系统和时钟存储器 → 勾选并设 MB10 |
| 强制后监控表修改无效 | 强制优先级高于修改值 | 打开强制表执行"停止强制" |
| 开监控后电脑明显变卡 | 程序大、监控通信开销高 | 只在当前调试的块开监控 |
| 换算结果"系统性不对" | NORM_X/SCALE_X 的 MIN/MAX 写反或量程选错 | 用 0/中点/满量程三个标准点排查换算链路 |

**通用排查三板斧**：

1. **先看 CPU 状态**：PLCSIM 面板上 RUN/STOP/ERROR 三盏灯，比任何猜测都可靠；
2. **再看在线状态**：TIA 是否在线（图标颜色），【在线和诊断】→ 诊断缓冲区里有没有报错；
3. **最后用监控表**：从输入到输出逐级"喂"信号，看断在哪一级（详见附录B 的分段验证法）。

---

## 十、完整仿真练习流程（电机启停，从建项目到验证全流程）

这是本附录的"毕业实操"：只用电动机启停这个最简单的案例，把前面九节全部串起来。请严格按编号逐步执行。

### 10.1 目标程序

控制要求：按下启动按钮（I0.0），电机 Q0.0 运行且运行指示灯 Q0.4 亮；按下停止按钮（I0.1），电机停止。

```
网络1：电机启保停
      启动按钮I0.0        停止按钮I0.1        电机Q0.0
  ----| |----------+-------|/|-------------( )----
                   |
      电机Q0.0     |
  ----| |----------+
     (自锁触点)

网络2：运行指示灯
      电机Q0.0                          运行指示灯Q0.4
  ----| |----------------------------------( )----
```

**建表用的变量清单**

| 名称 | 地址 | 数据类型 |
|---|---|---|
| 启动按钮 | I0.0 | Bool |
| 停止按钮 | I0.1 | Bool |
| 电机 | Q0.0 | Bool |
| 运行指示灯 | Q0.4 | Bool |
| 计数值 | MW30 | Int |

### 10.2 分步操作（共 20 步）

**阶段一：创建项目（第 1~5 步）**

1. 打开 TIA Portal →"创建新项目"，名称输入"电机启停_仿真练习"，点击"创建"；
2. "添加新设备"→ 控制设备 → SIMATIC S7-1500 → CPU 1511-1 PN，版本任选已安装的（V18/V20 均可）；
3. 在默认变量表中添加变量：启动按钮 I0.0（Bool）、停止按钮 I0.1（Bool）、电机 Q0.0（Bool）、运行指示灯 Q0.4（Bool）、计数值 MW30（Int）；
4. 双击打开 OB1，按上面的 ASCII 梯形图编写两个网络，每个网络写好标题和注释；
5. 右键 PLC_1 →"编译"→"硬件和软件"，确认 0 错误。

**阶段二：启动仿真并下载（第 6~9 步）**

6. 点击工具栏"启动仿真"按钮，在设备选择中选择 CPU 1511-1 PN；
7. 在自动弹出的"扩展的下载到设备"对话框中：接口类型选 PN/IE，PG/PC 接口选 PLCSIM 项，点击"开始搜索"；
8. 选中搜索到的 CPU（192.168.0.1），点击"下载"，按提示停止 CPU；
9. 下载完成后在弹窗中选择**"启动"**，确认 PLCSIM 中 CPU 进入 RUN。

**阶段三：监控表准备（第 10~12 步）**

10. 项目树 PLC_1 → 监视表格 → 添加新监视表格，命名为"电机启停测试"；
11. 依次添加变量：启动按钮、停止按钮、电机、运行指示灯、计数值；
12. 打开 OB1，点击"监视"眼镜图标开启程序状态监控；同时点击监控表的监视图标开始监视。

**阶段四：功能验证（第 13~16 步）**

13. **启动测试**：监控表把"启动按钮"修改为 TRUE → 预期：梯形图中 I0.0 触点变绿，"电机"线圈变绿（Q0.0=TRUE），"运行指示灯"变绿（Q0.4=TRUE）；
14. **模拟松开**：把"启动按钮"改回 FALSE → 预期：电机仍为 TRUE（自锁触点 Q0.0 在维持导通），这一步验证"自锁"；
15. **停止测试**：把"停止按钮"改为 TRUE → 预期：电机与运行指示灯同时变虚线（FALSE）；再把"停止按钮"改回 FALSE；
16. **整数修改练习**：把"计数值"MW30 修改为 123，确认监视值回读为 123（练习非布尔量的修改）。

**阶段五：进阶练习（第 17~18 步，可选）**

17. **强制练习**：添加强制表，强制"启动按钮"= TRUE，观察监控表此时修改 I0.0 已无效；随后**立即"停止强制"**，确认恢复；
18. **HMI 联动（可选）**：组态一个简单画面（两个按钮 + 两个指示灯），按第七节步骤启动 WinCC 运行系统仿真，验证画面按钮能启停虚拟电机。

**阶段六：收尾（第 19~20 步）**

19. 把 CPU 切到 STOP 再切回 RUN，观察所有变量复位（体验"重启归零"）；
20. 保存项目，并填写下面的验证清单。

### 10.3 逐项验证清单

| 序号 | 验证项 | 操作 | 预期结果 | 通过 |
|---|---|---|---|---|
| 1 | 启动功能 | 启动按钮写 TRUE | Q0.0、Q0.4 变 TRUE，梯形图对应线圈绿色 | [ ] |
| 2 | 自锁功能 | 启动按钮写回 FALSE | Q0.0 保持 TRUE | [ ] |
| 3 | 停止功能 | 停止按钮写 TRUE | Q0.0、Q0.4 变 FALSE | [ ] |
| 4 | 停止复位 | 停止按钮写回 FALSE | 无变化，保持停止 | [ ] |
| 5 | 可重复性 | 重复 1~3 三次 | 每次结果一致 | [ ] |
| 6 | 数值修改 | MW30 写入 123 | 监视值回读 123 | [ ] |
| 7 | 强制与解除 | 强制 I0.0=TRUE 后解除 | 强制期间修改无效，解除后恢复 | [ ] |
| 8 | CPU 模式 | STOP→RUN | 全部变量复位，需重新启动电机 | [ ] |

### 10.4 验证不通过怎么办

- 某一步现象与预期不符 → 按第九节"通用排查三板斧"：先看 CPU 状态，再看在线与诊断缓冲区，最后用监控表逐级喂信号；
- 自锁不生效（松开启动按钮电机就停）→ 检查自锁触点 Q0.0 是否并联在启动按钮两端、触点是否写成了常闭；
- 一切都对但就是不跑 → 检查 OB1 是否真的被下载（改程序后忘记重新下载是新手高发问题）。

### 10.5 做完之后：三个进阶变式

1. **变式一（定时器）**：把程序改成"按下启动后延时 3 秒电机才运行"（TON_延时启动，PT=T#3S），观察数值气泡里 ET 的增长过程；
2. **变式二（边沿+计数）**：增加网络——启动按钮每按一次，计数值 MW30 加 1（P 触点 + CTU_练习计数，CV 送到 MW30），在监控表观察 MW30 变化；
3. **变式三（比较+指示灯）**：增加报警灯 Q0.2——MW30 达到 5 时用比较触点点亮，练习比较指令与监控表数值修改的配合。

每个变式都按 10.3 的清单格式自己写一张验证表再动手，这是从"跟着做"到"独立做"的分水岭。

### 10.6 新手最常踩的坑（对照自查）

| 坑 | 现象 | 避坑方法 |
|---|---|---|
| 下载后没选"启动" | 程序一动不动 | 养成下载后先看 RUN 灯的习惯 |
| 输入写 1 忘写回 0 | 后续逻辑"卡住" | 输入操作完立即写回 FALSE |
| 改完程序忘下载 | 监控现象与程序对不上 | 改 → 编译 → 下载 → 验证，四连固定动作 |
| 监控表只填值没点修改 | 值不变 | 选中行点"修改"按钮 |
| 手打地址笔误 | 修改无效 | 统一用变量表符号名 |
| 强制后忘记解除 | 修改无效、逻辑诡异 | 用完立即"停止强制" |
| PLCSIM 与 TIA 版本不匹配 | 连接不上 | 版本配套安装 |

---

## 📌 小结

- PLCSIM 是 TIA Portal 自带的"虚拟 PLC"，程序在虚拟 CPU 中真实执行，是零硬件学 S7-1500 的最佳途径；
- 完整闭环 = 编译 → 启动仿真选 CPU → PN/IE 接口搜索下载 → 选"启动"进 RUN → 监控验证；
- 梯形图监控中：绿色实线 = 有能流，虚线 = 无能流；常闭触点变绿代表变量为 0；
- 监控表是日常调试主力：修改值手动制造输入，注意仿真中输入会保持，要手动写回；
- 强制优先级最高、程序改不动，S7-1500 支持；实机上强制有重大安全风险，用完必须解除；
- WinCC 运行系统仿真可与 PLCSIM 直接联动，先启 PLC 后启 HMI；
- 模拟量仿真 = 在监控表直接写通道原始值（IW64，0~27648），换算公式：工程量 = 原始值 ÷ 27648 × 量程；
- 常见问题按"CPU 状态 → 在线诊断 → 监控表分段"三板斧排查。

## ⚠️ 注意事项

- 仿真里的输入写 1 会一直保持 1，"按一下按钮"必须写 TRUE 再写 FALSE，否则后续逻辑会全部错乱；
- 下载完成后务必选择"启动"模块，否则 CPU 停在 STOP，程序"下载成功却不运行"；
- 强制用完必须"停止强制"；要牢牢养成习惯，这是上实机前的安全素质训练；
- 仿真的扫描周期与实机不同，涉及精确时间配合的逻辑（如高速时序）最终要在实机复测；
- 模拟量只能写原始值 0~27648，不要直接写"50"就以为是 50°C——那是原始值，换算后并不是你要的工程量；
- 每次修改程序后要重新编译并下载，监控看到的是"CPU 里那份程序"，不是你屏幕上这份；
- PLCSIM 与 TIA 版本要配套（V18 配 V18），版本错位是最常见的"连接不上"原因；
- 建议把 TIA 与 PLCSIM 窗口分屏摆放，全程"边操作边观察"，形成肌肉记忆。
