# 附录B：调试与故障诊断——让程序"听话"的本领

## 📖 学习目标

- 掌握四大调试工具：监控表、程序状态监控、SCL 断点、周期时间查看；
- 会查看诊断缓冲区，看懂常见报错事件的含义，知道报错该找哪个 OB；
- 分清"修改值"与"强制"的本质区别，知道各自的风险边界；
- 建立程序逻辑错误的系统化排查思路（分段验证、最小化程序、二分法）；
- 看得懂数据类型不匹配的编译报错，并能正确修复；
- 掌握通信故障的常见原因与排查方法；
- 会用 GET_ERROR 指令在块内捕获运行时错误；
- 养成一整套自学阶段的调试好习惯。

调试是"让程序听话"的本领。写程序好比做菜，调试就是尝味道再补调料——不会调试的人，程序永远停留在"我觉得对"；会调试的人，才能把"应该对"变成"确实对"。

---

## 一、调试工具

### 1.1 监控表（Watch Table）：变量监控与修改

监控表是使用频率最高的调试工具（创建、监视、修改的完整操作步骤见附录A 第六节），这里补充几条**调试实战要领**：

- **按信号流排布**：把一张监控表按"输入 → 中间位 → 输出"的顺序排列，比如：启动按钮 I0.0 → 启动标志 M0.0 → 电机 Q0.0。逻辑断在哪里，一眼就看出来。
- **按功能建多张表**：与其一张大表塞几十个变量，不如按功能拆：传送带一张、分拣一张、报警一张。调试哪个功能调哪张。
- **整数和浮点一起看**：调模拟量时把原始值（IW64）和工程量（MD40）放进同一张表，换算对不对当场验证。
- **修改值模拟工况**：把计数值 MW30 直接写成 99，就能立刻验证"到 100 报警"的边界逻辑，不用真按 99 次传感器——这是仿真调试提速的核心技巧。
- **注意写权限**：修改 DB 中的变量时，若该 DB 被程序每个周期覆盖写入，你的修改会被程序"改回去"，这不是故障，要想清楚哪个变量是"程序写"哪个是"人写"。

**示例：一张按信号流排布的电机启停监控表**

| 序号 | 名称 | 地址 | 用途 |
|---|---|---|---|
| 1 | 启动按钮 | I0.0 | 输入：模拟按下 |
| 2 | 停止按钮 | I0.1 | 输入：模拟按下 |
| 3 | 启动标志 | M0.0 | 中间：观察自锁状态 |
| 4 | 电机 | Q0.0 | 输出：最终结果 |
| 5 | 计数值 | MW30 | 数值类：练习整数修改 |

排查"电机不启动"时从上往下看：I0.0 变了没有 → M0.0 置位没有 → Q0.0 输出没有，断点在哪一段一目了然。

### 1.2 程序状态监控：在线查看运行状态

打开 OB1/FB/FC，点击"监视"（眼镜）图标即可进入程序状态（前提：在线且 CPU 在 RUN）。

**你能看到什么**：

- 触点/线圈的能流颜色：绿色实线 = 通电，虚线 = 无能流（详见附录A 5.2 节）；
- **数值气泡**：每个触点上方显示操作数的实时值，布尔量显示 0/1，整数、浮点直接显示数值；
- FB/FC 调用块上显示传入传出参数的实时值，双击可钻入块内部继续监控。

**实战技巧**：

- 监控状态下程序运行变慢（要把状态传回电脑），但逻辑顺序不变，可以放心观察；
- 想看定时器剩了多少时间？直接监控 IEC 定时器背景 DB 里的 ET（已流逝时间）引脚对应的变量；
- 监控中看到某条支路"应该通却虚线"，就从这条支路的第一个触点开始逐个查变量的值——大概率是某个中间条件与你的设想不符。

**常见监控困惑澄清**：

- 线圈是虚线但"设备像是在动"——多半看错了地址或看错了块（局部变量与全局变量同名很常见），核对完整变量路径；
- 数值气泡显示格式不对劲（比如把 Int 显示成十六进制）——右键气泡切换显示格式；
- FB 调用框上只能看到引脚值——双击进入块内部看 Static 区的步序标志，才能看清"进行到哪一步"。

### 1.3 断点功能（仅 SCL 支持）

写高级语言有断点，TIA Portal 也有——但**只有 SCL 编写的块支持断点**，LAD/FBD 没有断点功能。断点的价值：让程序"冻结"在某一行，慢慢看清每个变量此刻的值，专治"结果不对但不知道哪一步开始错的"。

**操作步骤**：

1. 打开一个 SCL 块（如 FC_计算），在目标语句行号左侧的灰色边槽**单击/双击设置断点**（出现红点）；
2. 将块下载到 CPU 并在线，进入监视模式；
3. 在编辑器中启用调试（工具栏"调试"相关按钮，或【在线】→ 调试菜单项）；
4. CPU 运行到断点处会暂停，状态显示"断点已到达"；
5. 用"单步/下一语句"逐行执行，每走一步观察变量值的变化；
6. 观察完毕点击"继续运行"恢复循环，或"停止调试"退出。

**注意事项**：

- 断点暂停会拉长本扫描周期，若时间过长可能触发时间错误（循环超时）——PLCSIM 中一般无碍，实机使用要留意；
- 断点只对 SCL 块生效；LAD 程序想"逐步看"，用分段监控表 + 程序状态代替；
- 调用频繁的块（每周期都执行的块）一设断点就停，适合"跑到再看"；低频调用的块（如故障处理）设断点要等触发时机。

**断点适用场景与替代方案**：

| 场景 | 建议 |
|---|---|
| SCL 计算结果不对，想逐行看中间值 | 用断点最合适 |
| 周期性执行的热点块 | 断点会频繁命中，改用程序状态 + 监控表 |
| LAD/FBD 想单步观察 | 无断点功能，用分段监控表代替 |
| 想停在某个罕见故障发生时 | 在故障处理分支设断点，等待触发 |

### 1.4 运行时间测量：扫描周期怎么看

程序"跑得快不快"是性能指标。查看路径：

【在线和诊断】→（选中 CPU）→ **"周期时间"** 选项卡。

| 显示项 | 含义 | 参考 |
|---|---|---|
| 上次周期 | 最近一个扫描周期的时长 | 正常几十 ms 以内 |
| 最短周期 | 记录以来的最小值 | 波动大说明程序分支多、负载不均 |
| 最长周期 | 记录以来的最大值 | 必须小于周期监控时间 |
| 周期监控时间 | CPU 允许的最大周期 | 默认 150 ms，可在 CPU 属性修改 |

**为什么重要**：如果最长周期逼近甚至超过周期监控时间，CPU 会触发时间错误（调用 OB80），连续两次超限且未组态 OB80 时 CPU 会停机。常见诱因：循环里塞了超大数组运算、循环中断过载、程序陷入长循环。初学阶段知道"周期一般远小于 150ms，超了去查大循环"即可。

> 补充：CPU 属性中还有"运行小时计器"（Runtime meters），可按模块/程序分别统计运行时长，做设备保养统计时很有用，此处了解即可。

**周期偏长的常见原因与优化**：

1. 大数组逐元素运算搬进了主循环——改用循环结构（FOR）并控制次数，或挪到循环中断分摊；
2. 循环中断 OB 设置过密（如 1ms 一次干重活）——拉长间隔或精简内容；
3. 字符串频繁拼接/比较——预分配长度、减少次数；
4. 平时正常但偶发尖峰——观察是否与 HMI 大量读写同时发生，评估通信负荷。

初学阶段只需建立概念："最长周期应远小于 150ms"；程序变大之后，这个页面就是你的性能仪表盘。

---

## 二、诊断缓冲区

### 2.1 如何查看 PLC 的报错记录

诊断缓冲区就是 PLC 的"行车记录仪"：CPU 自动把重要事件按时间倒序记录下来，断电也不丢。现场设备半夜报障，第一件事就是调它。

**查看路径**：

1. TIA Portal 在线连接 CPU；
2. 双击项目树中的 PLC_1，或点击【在线】→【在线和诊断】；
3. 在"诊断"组中选择 **"诊断缓冲区"**；
4. 右侧列表按时间从新到旧排列事件，单击任一条目，下方显示详细描述（发生时间、事件号、附加说明）。

**阅读要领**：

- 关注**最早出现的那条异常**：后面的错误常常是它的连锁反应，治本要治第一个；
- 事件分"进入/离开"成对出现（如"站故障"和"站故障解除"），成对看完才知道故障持续了多久；
- 缓冲区容量有限（S7-1500 最多约 50 条），存满后新事件会顶掉最旧的事件，重要现场要及早导出记录。

### 2.2 常见错误事件含义

| 事件类别 | 对应 OB | 典型原因 | 不处理的后果 |
|---|---|---|---|
| 时间错误 | OB80 | 扫描周期超过监控时间；循环中断过载；修改时钟 | 未组态 OB80 → CPU 停机 |
| 编程错误 | OB121 | 访问不存在的 DB、数组下标越界、地址/类型错误 | 未组态 OB121 → CPU 停机 |
| I/O 访问错误 | OB122 | 程序访问不存在的模块地址或通道（如组态里没有 IW64 却去读） | 未组态 OB122 → CPU 停机 |
| 站故障 / 站故障解除 | OB86 | PROFINET 分布式 IO 站掉线/恢复；模块拔出 | 网络闪断时反复触发，需查网线/交换机/供电 |
| 诊断中断 | OB82 | 模块自诊断事件：通道断线、过载、短路等 | 未组态时仅记录缓冲区 |
| 插入/移除模块 | OB83 | 带电插拔模块 | 记录事件；频繁出现查安装 |
| 模式变更 / 上电 | —（正常事件） | CPU 上电、STOP↔RUN 切换、下载后启动 | 正常现象，不是故障 |
| 写保护/访问被拒 | OB122 等 | 程序写只读区、HMI 写被保护的变量 | 按提示检查访问权限 |

**初学者最该记住的三类**：

1. **编程错误（OB121）**：多半是你程序里地址写错了——查报错条目里提到的块和变量；
2. **I/O 访问错误（OB122）**：程序读了硬件组态中不存在的地址——去核对模块与通道地址；
3. **时间错误（OB80）**：周期超时——去"周期时间"页看最长周期，排查大循环/过载中断。

> 看懂诊断缓冲区后可以进一步学习：为 OB80/OB82/OB86/OB121/OB122 添加空 OB（或写处理逻辑），让 CPU 遇到这些错误时不停机、只报警。这是现场可靠性设计的常见手段。

**阅读实例：一条停机故障的完整解读**

假设调试中电机莫名停机，缓冲区从新到旧显示：

| 顺序 | 事件 | 解读 |
|---|---|---|
| 1 | 模式变更：STOP | 结果：CPU 已停机 |
| 2 | 编程错误（OB121 未组态） | 原因：程序运行时出错且无 OB121 兜底 → 停机 |
| 3 | 写入 DB 时区域长度错误，位置 FC_库存统计 | 定位：错误发生在 FC_库存统计 的写访问，检查数组下标/变量偏移 |
| 4 | 模式变更：RUN | 更早的正常事件，不用管 |

结论动作：不要盲目重启——先打开 FC_库存统计 检查写访问范围，修复后重新编译下载。这个"从最旧异常往回推"的读法适用于绝大多数现场报障。

**导出与归档**：诊断缓冲区窗口中可将事件列表复制/导出（右键复制即可），现场排障后把记录贴进交接单或调试日志——CPU 继续运行后新事件会顶掉旧事件，先留证再动手。仿真阶段也建议养成习惯：每次复现故障后先看缓冲区，再改程序。

---

## 三、强制（Force）与修改值的区别

两者都能"改变量的值"，但层次完全不同。一张表看清楚：

| 对比项 | 修改值（监控表） | 强制（Force） |
|---|---|---|
| 作用层次 | 程序层面写入存储器 | CPU 硬件底层，优先级最高 |
| 程序能否覆盖 | 能，下一周期可能被程序写回 | 不能，程序写入一律无效 |
| 生效方式 | 点一次改一次（或设为"永久"每周期写） | 启动强制后持续有效，直到"停止强制" |
| 常用对象 | I、Q、M、DB 变量均可 | 主要用于输入 I（现场常用于强制传感器信号） |
| 断电后 | 失效 | S7-1500 强制作业可能保持，重新上电仍生效（危险） |
| 仿真支持 | 支持 | S7-1500 支持（S7-1200 无强制功能） |
| 风险等级 | 较低，改错也只是逻辑乱 | 高：实机上可让真实设备突然动作 |
| 典型场景 | 调试逻辑、模拟信号、造边界值 | 现场验证接线与通道、隔离疑似故障点 |
| 是否需要在线 | 需要在线连接 | 需要在线连接且 CPU 支持强制功能 |
| 解除方式 | 不需要 | 必须显式"停止强制"，且建议登记 |

**一句话记忆**：修改值是"跟程序商量"，强制是"命令硬件"。仿真里随便练强制练的是操作；实机上强制输出前，先想清楚"这个线圈背后连着什么设备"。

**选择决策**：能在仿真里完成的验证，一律用修改值；实机上确需强制时（如隔离怀疑的传感器），遵守"登记 → 强制 → 验证 → 解除 → 复核"五步走，并把解除确认写进交接记录。

---

## 四、常见程序错误排查

### 4.1 程序逻辑错误的排查思路

逻辑错误的特点：编译通过、CPU 不报错、但行为不对。三大经典武器：

**（1）分段验证**

把从"输入"到"输出"的信号链切成几段，一段一段验证。以启保停为例，信号链是：

```
启动按钮I0.0 → 中间标志M0.0 → 输出Q0.0
```

排查动作：

1. 监控表中把 I0.0 写 TRUE → 看梯形图里 I0.0 触点是否变绿？
   - 不绿 → 输入回路问题（变量地址写错、重复赋值）；
   - 绿 → 继续下一段；
2. 看 M0.0 是否被置位？不绿 → 检查这段逻辑（自锁触点、常闭条件）；
3. 看 Q0.0 是否输出？不绿 → 检查输出网络的条件。

问题必然卡在"变绿的那段"与"没变绿的那段"交界处——范围立刻缩小。

**（2）最小化程序**

怀疑某个网络捣乱时，把它"请出主程序"单独测试：

- 把可疑网络注释掉（或在网络标题里标注"调试中已禁用"），其余不动；
- 或者新建一个测试用的 FC/OB，把可疑逻辑复制进去，用监控表单独喂信号；
- 最小化到"只有一条也能复现问题"的程度，问题原因往往就自己浮出水面了。

**（3）二分法**

信号链很长（十几个条件串联）时，从链路**中间**取一个中间变量观察：

- 中间点 = 1 → 问题在后半段 → 再取后半段的中点；
- 中间点 = 0 → 问题在前半段 → 再取前半段的中点；
- 每次把范围砍一半，5 次就能在 32 个条件里锁定 1 个。

**案例演练：电机"有时启动不了"**

现象：监控表写 I0.0=TRUE，Q0.0 偶尔不动作。

1. 分段验证：链路 I0.0 → M0.0（启动标志） → Q0.0。观察发现 I0.0=1 时 M0.0 有时是 0——问题在前半段；
2. 最小化程序：只保留"I0.0 置位 M0.0"这一段网络，故障依旧，排除后续网络影响；
3. 细查：发现 M0.0 被两个网络写——网络1 置位，另一网络的复位支路里有急停按钮 I0.2；而 I0.2 是常闭接线（正常=1），程序里却误用常开触点当"正常"判断，导致运行中随机被复位；
4. 修复：急停正常判断改用常开触点读 I0.2（未按下=1 导通），故障消失。

教训：一个变量被多处写（多置位/复位并存），是"偶发、玄学"类故障的第一嫌疑人。

**逻辑错误高发黑名单（先查这些，命中率最高）**：

- 常开/常闭用反：尤其急停采用常闭接线时，程序里应该用**常开触点**表示"未按下"；
- 双线圈冲突：两个网络同时给 Q0.0 写线圈，后面的把前面的覆盖，现象忽好忽坏；
- 扫描顺序依赖：后面的网络覆盖了前面的置位/复位，或边沿存储位被共用；
- 定时器 IN 条件不稳：IN 一闪一闪导致定时器反复复位，永远计不满；
- 边沿检测的辅助位被多处使用：P 触点的边沿存储位必须每个检测点独享一个 M 位；
- 数据"看起来对"：实际是 BCD/十六进制显示格式骗了你，右键切换显示格式确认。

### 4.2 数据类型不匹配：编译报错解读

数据类型不匹配在**编译阶段**就会被拦下，程序根本下载不了。典型报错与修法：

| 报错场景 | 典型报错描述 | 修复方法 |
|---|---|---|
| Real 赋给 Int | "无法将 'Real' 类型的值赋给 'Int' 类型的操作数" | 用 CONVERT 转换：Real→Int 用 ROUND/TRUNC 取整后再赋值 |
| Int 与 Real 直接运算 | 类型不一致错误 | 先 INT_TO_REAL（CONVERT 指令）统一类型再运算 |
| 定时器 PT 接了整数 | "PT 输入需要 Time 类型" | 写 T# 格式（如 T#5S、T#2S500MS），或传 Time 类型变量 |
| 计数器 PV/CV 类型不符 | 计数器类型不匹配 | 所用 CTU 版本（Int/DInt）与 MW30（Int）等变量保持一致 |
| String 与 Char 混用 | 字符串类型错误 | 明确区分 String（字符串）与 Char（单字符） |
| Bool 与 Byte/Word 混用 | 类型不匹配 | 位与字节是不同类型，需取位/拼位指令转换 |
| 计数器 PV/CV 类型不符 | 计数器类型不匹配 | 所用 CTU 版本（Int/DInt）与所接变量保持一致 |
| Time 与 DInt 直接加减 | 类型不匹配 | 统一用 T# 常量，或显式转换后再运算 |

**报错解读三步法**：

1. **双击错误信息**：TIA 会自动跳转到出错的那一行/那个网络；
2. **读懂两端**：报错描述会给出"源类型"和"目标类型"，对照数据类型范围表（Int：-32768~32767，DInt 约 ±21 亿，Real 单精度浮点）想清楚该不该转、怎么转；
3. **先修第一个**：一个类型错误常常带出一串连锁报错，修完第一个就重新编译，往往大片报错自动消失。

> 预防胜于排查：变量命名时把类型写进名字（如"温度设定_Real"），DB 建表时先定好类型再动手，80% 的类型错误根本不会发生。

**报错长什么样（示例）**：

```
编译错误：
  FC_库存统计 第 12 行:
  操作数数据类型不匹配: 无法将 'Real' 类型的值分配给 'Int' 类型的操作数。
  (MD40_温度工程量  ->  MW30_当前库存)
```

双击这条信息直接跳到出错行，括号里给出"源 → 目标"，对照修类型即可。

### 4.3 通信故障排查

| 故障现象 | 可能原因 | 排查方法 |
|---|---|---|
| HMI 连不上 PLC | 双方 IP 不在同一网段 | 核对 IP（如 PLC 192.168.0.1 / HMI 192.168.0.2），仿真中检查 HMI 连接参数 |
| HMI 连不上 PLC | HMI 连接中选择的 PLC 错误 | HMI → 连接 → 确认指向本项目的 PLC_1 |
| 下载/监控连接失败 | PG/PC 接口选错 | 下载对话框重选正确接口（仿真选 PLCSIM 项） |
| 通信被拒 | CPU 保护设置拦截 | CPU 属性 → 保护与安全 → 勾选"允许来自远程对象的 PUT/GET 通信访问"（仅仿真/内网使用） |
| 时通时断 | 网线/交换机/接地问题（实机） | 查看端口指示灯，更换网线，诊断缓冲区看"站故障"频率 |
| 数据能通但不对 | 字节序/字地址错位、DB 块号变更后未同步 HMI | 核对 HMI 变量的 DB 编号与偏移量，重新编译下载 |
| 仿真中 HMI 突然断开 | PLCSIM 被切到 STOP 或重新下载导致连接重置 | CPU 转回 RUN，重新启动运行系统仿真 |
| 监控表在线但变量全不动 | CPU 处于 STOP | PLCSIM 切 RUN 后确认 |

**通用思路**：先确认"物理层"（接口选对没有、IP 通不通）→ 再确认"配置层"（连接参数、块保护）→ 最后才是"数据层"（变量地址、类型）。逐层排除，不要一上来就怀疑程序。

**仿真环境提示**：PLCSIM 里 HMI 连不上 CPU，九成是 IP/连接参数问题而不是"程序写错"——先用监控表确认 PLC 侧变量在正常变化，再查 HMI 连接参数，最后才轮到怀疑程序。

---

## 五、GET_ERROR 指令的使用

**解决什么问题**：程序运行中一旦发生运行时错误（如数组下标越界、地址访问错误），CPU 默认会调用错误 OB；若错误 OB 未组态，CPU 直接停机。对某些"可预见但不致命"的错误，我们希望在**块内部自己接住**：记录下来、继续运行。

GET_ERROR / GET_ERR_ID 就是干这个的：**在发生错误的块内调用，可读取该块本次运行中发生的错误信息，并且该错误不再上报给错误 OB**——相当于在块里放了一个"错误捕获网"。

**两个指令**：

- `GET_ERROR`：把错误详情写入一个 ErrorStruct 结构（含错误号、发生位置、操作数等）；
- `GET_ERR_ID`：直接返回错误编号（Word 类型），无错误时为 16#0000，用法最简单。

**简单示例（SCL，放在 FB 中）**：

```scl
// 块接口声明：
//   静态/临时: errInfo : ErrorStruct;   // 系统数据类型，装错误详情
//   临时:      errID   : Word;

// 网络1：块开头调用——若本周期本块内发生运行时错误，在此被捕获
#errID := GET_ERR_ID();

IF #errID <> 16#0000 THEN
    // 有错误：记录到全局DB，供 HMI 显示，而不是让 CPU 停机
    "DB_报警状态".最近错误ID := #errID;
    "DB_报警状态".错误发生   := TRUE;
ELSE
    "DB_报警状态".错误发生   := FALSE;
END_IF;

// 网络2：业务逻辑（可能出现下标越界的地方）
IF "DB_设定参数".查询序号 <= 9 THEN
    #查询结果 := "DB_库存数据".库位明细["DB_设定参数".查询序号];
ELSE
    #查询结果 := 0;   // 越界先拦截，别让错误发生
END_IF;
```

**使用要点**：

- GET_ERROR 只捕获**本块内**发生的错误，跨块无效——想保护哪块就放进哪块；
- 错误被捕获后**不会**再触发 OB121/OB122，CPU 保持 RUN；但"不触发 OB"不等于"没错误"，一定要利用错误号做记录和提示；
- 最佳实践仍然是"先拦截后兜底"：像上面示例那样先用 IF 挡住越界，GET_ERROR 作为最后的安全网；
- 初学阶段在 PLCSIM 里做实验即可：故意制造一次越界，观察错误号被捕获，理解机制就达到目的了。

**ErrorStruct 常用字段速览**：

| 字段 | 内容 |
|---|---|
| error_id | 错误编号（Word），排查的主线索 |
| area / db_number / byte_offset | 出错位置：存储区 / DB 号 / 字节偏移 |
| operation | 出错的操作类型（读/写） |
| 其他附加字段 | 部分错误类型附带（如操作数信息） |

拿到 error_id 后对照西门子手册的错误代码表，即可精确定位原因——这套流程与读诊断缓冲区一脉相承，只是粒度更细（精确到块内）。

> 提示：GET_ERROR 只捕获"运行时错误"（如访问错误、越界）；编译期就能发现的类型错误它管不着——那类问题在编译窗口就被拦下了。两者是两道不同工序的质检。

---

## 六、自学时的调试技巧和经验总结

以下是可以直接抄作业的习惯清单，每一条都是无数"深夜调不通"换来的：

1. **先仿真后实机**：任何新逻辑先在 PLCSIM 里跑通，再考虑上真机。仿真里崩了可以随便重来，实机崩了代价很大。
2. **一次只改一处**：改了三处再调试，好了不知道哪处是功劳，坏了不知道哪处是祸首。改一处、验证一次、再改下一处。
3. **勤备份项目**：每完成一个能跑通的功能节点，就复制一份项目（或在项目名里加版本号，如"仓储系统_v03_分拣完成"）。改崩了能一键回退，是自学者的"后悔药"。
4. **注释与命名是给未来的自己**：网络标题写清"这一段干什么"，变量用统一中文命名（课程约定：启动按钮 I0.0、电机 Q0.0……）。三天后回看自己程序的人，等同于陌生人。
5. **边界值优先测试**：调计数器先测 0 和设定值，调报警先测刚好达标那一刻，调定时器先测最短时间。正常路径很少错，边界才藏 bug。
6. **从现象倒推，不靠猜**：把"现象 → 信号链 → 逐级检查"写成固定动作（分段验证 + 二分法），比盯着屏幕干想高效十倍。
7. **善用监控表造工况**：不真按 100 次按钮，直接把 MW30 写成 99；不真等 5 秒，把 PT 临时改成 T#500MS 调通后再改回去。
8. **出问题先看诊断缓冲区**：CPU 报错时别急着翻程序，先看在线和诊断里记录了什么——它直接告诉你错误类别和位置。
9. **保持最小可运行版本**：大程序调试期间保持"随时能跑"的状态，新功能写成独立块、验证通过再挂进主程序，避免"整个项目都在半成品状态"。
10. **记录调试日志**：简单记下"日期 / 现象 / 原因 / 改了什么"。三个月后再遇到同类问题，你的日志就是现成的答案库。
11. **理解再记忆**：每个指令搞清楚"输入什么、输出什么、什么时候用"。死记硬背的接线图会忘，理解了的逻辑不会。
12. **敢用新鲜工具**：断点（SCL）、周期时间、程序状态这些工具不会把程序改坏，放心点，点坏了顶多关掉重来。

13. **区分"我的问题"和"不是我的问题"**：先用最简单的测试程序验证环境是否正常，再怀疑自己的逻辑，避免"好程序被冤枉"；
14. **模拟量先测三个标准点**：0、量程中点、满量程各写一次原始值，换算链路对得上再看别的；
15. **让数据说话**：怀疑定时器不计时，直接监控它的 ET；怀疑计数器没收到脉冲，直接监控 CV——看数据，不靠猜。

**每道题/每个项目的"调试检查单"（做完打勾）**：

| 检查项 | 通过 |
|---|---|
| 变量表齐全，命名与课程约定一致 | [ ] |
| 每个网络有标题和注释 | [ ] |
| 全项目编译 0 错误 0 警告 | [ ] |
| PLCSIM 下载后 CPU 在 RUN | [ ] |
| 边界值测试通过（0、设定值、设定值±1） | [ ] |
| 异常路径测试通过（急停、超时、清零） | [ ] |
| 验证清单逐项打勾 | [ ] |
| 项目已备份（版本号+日期） | [ ] |

---

## 📌 小结

- 四大调试工具：监控表（造信号、看值）、程序状态（能流可视化）、SCL 断点（冻结单步）、周期时间（性能体检）；
- 诊断缓冲区是 PLC 的"行车记录仪"，重点看最早出现的异常；编程错误 OB121、I/O 访问错误 OB122、时间错误 OB80 是三大高频事件；
- 修改值与程序"商量"，强制对硬件"下令"：强制优先级最高、可能断电保持，实机使用必须登记并解除；
- 逻辑错误三板斧：分段验证缩小范围、最小化程序定位、二分法长链快查；常闭用反、双线圈、扫描顺序是三大高发坑；
- 类型不匹配看编译报错"两端类型"，用 CONVERT / T# 格式修复；先修第一个错误再编译；
- 通信故障按"物理层 → 配置层 → 数据层"逐层排除；
- GET_ERROR 在块内接住运行时错误（不再触发错误 OB），配合错误号记录，是程序级安全网；
- 自学铁律：先仿真后实机、一次只改一处、勤备份、注释命名到位、边界值优先测试。

## ⚠️ 注意事项

- 断点调试仅 SCL 块支持，LAD/FBD 无法设断点；断点暂停过长可能触发时间错误，实机慎用；
- 强制在 S7-1500 中可能跨断电保持，上实机前务必确认所有强制已解除——这是安全红线；
- 修改 DB 变量后立刻被程序写回不是"改不动故障"，先分清该变量由谁负责写入；
- 诊断缓冲区容量有限（约 50 条），重要事件要及时导出，晚了会被新事件覆盖；
- 周期监控时间默认 150 ms，程序里不要出现无意义的大循环/长耗时运算，逼近上限时优先优化算法结构；
- PUT/GET 通信放开"允许来自远程对象的访问"仅限实验与内网环境，生产网络要按安全规范配置；
- GET_ERROR 捕获后错误不再上报 OB，务必在程序里对错误号做记录与提示，否则错误会被"无声吞掉"；
- 所有调试结论只在当前下载版本上成立：改完程序记得重新编译下载，再下结论。
